<!DOCTYPE html>
<html lang="pt-BR">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="manifest" href="manifest.json">
<meta name="theme-color" content="#0f2747">
<link rel="icon" href="icon-192.png">
<link rel="apple-touch-icon" href="icon-192.png">
<title>Diagnóstico Inverter – Nelson Lopes Climatização</title>
<style>
:root{--navy:#0f2747;--navy2:#183a66;--gold:#c9a23a;--gold2:#f3e6bf;--bg:#f4f6fa;--card:#fff;--tx:#1a2333;--mut:#5b6678;--ok:#1e7b46;--warn:#b26b00;--bad:#b3261e;--line:#dfe4ec}
*{box-sizing:border-box}
body{margin:0;font-family:system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;background:var(--bg);color:var(--tx);font-size:15px;line-height:1.45;padding-bottom:72px}
header{background:var(--navy);color:#fff;padding:12px 14px 10px;border-bottom:3px solid var(--gold);position:sticky;top:0;z-index:5}
header h1{margin:0;font-size:17px;letter-spacing:.2px}
header small{color:var(--gold2);font-size:12px}
main{padding:12px;max-width:760px;margin:0 auto}
nav{position:fixed;bottom:0;left:0;right:0;background:var(--navy);display:flex;border-top:2px solid var(--gold);z-index:6}
nav button{flex:1;background:none;border:0;color:#c8d3e6;padding:9px 1px 10px;font-size:11px;font-weight:600}
nav button span{display:block;font-size:18px;line-height:1.2}
nav button.on{color:var(--gold)}
.card{background:var(--card);border:1px solid var(--line);border-radius:10px;padding:12px;margin-bottom:10px}
h2{font-size:16px;margin:4px 0 10px;color:var(--navy)}
h3{font-size:15px;margin:0 0 6px;color:var(--navy)}
input,select,textarea{width:100%;padding:10px;border:1px solid #c5ccd8;border-radius:8px;font-size:15px;background:#fff;color:var(--tx)}
textarea{min-height:70px}
label{font-size:12px;color:var(--mut);display:block;margin:8px 0 3px;font-weight:600}
.btn{background:var(--navy);color:#fff;border:0;border-radius:8px;padding:10px 14px;font-weight:600;font-size:14px}
.btn.gold{background:var(--gold);color:var(--navy)}
.btn.lite{background:#e8edf5;color:var(--navy)}
.btn.sm{padding:6px 10px;font-size:13px}
.row{display:flex;gap:8px;flex-wrap:wrap}
.chips{display:flex;gap:6px;overflow-x:auto;padding-bottom:6px;margin-bottom:8px}
.chip{white-space:nowrap;border:1px solid var(--navy2);background:#fff;color:var(--navy);border-radius:16px;padding:6px 11px;font-size:13px;font-weight:600}
.chip.on{background:var(--navy);color:#fff}
.code{font-family:ui-monospace,Menlo,Consolas,monospace;font-weight:700;font-size:17px;color:var(--navy);background:var(--gold2);border-radius:6px;padding:1px 7px;display:inline-block}
.badge{font-size:11px;font-weight:700;border-radius:10px;padding:2px 8px;display:inline-block;margin-left:4px;vertical-align:middle}
.bF{background:#dff3e6;color:var(--ok)}.bC{background:#e3ecfb;color:#1d4f9a}.bA{background:#fdf0d9;color:var(--warn)}.bU{background:#efe3fb;color:#5b2a91}
.mut{color:var(--mut);font-size:13px}
.line{font-size:12px;color:var(--mut);margin:2px 0 4px}
.chk{margin-top:6px;font-size:14px;border-left:3px solid var(--gold);padding-left:8px}
details{background:#fff;border:1px solid var(--line);border-radius:10px;margin-bottom:9px}
summary{padding:12px;font-weight:700;color:var(--navy);cursor:pointer;list-style:none}
summary::after{content:"▾";float:right;color:var(--gold)}
details[open] summary{border-bottom:1px solid var(--line)}
.dbody{padding:10px 12px 12px}
ol.steps{margin:0;padding-left:20px}
ol.steps li{margin-bottom:9px}
.if{display:block;font-size:13.5px;margin-top:3px;padding:5px 8px;background:#f2f5fa;border-radius:6px}
.if b{color:var(--navy)}
.alert{background:#fde8e6;border:1px solid #f2b8b2;color:#7a1c15;border-radius:8px;padding:9px 11px;font-size:13.5px;margin-bottom:10px}
.note{background:#fff8e5;border:1px solid #f0dca4;border-radius:8px;padding:9px 11px;font-size:13.5px;margin-bottom:10px}
table{width:100%;border-collapse:collapse;font-size:13px}
th,td{border:1px solid var(--line);padding:5px 4px;text-align:center}
th{background:var(--navy);color:#fff;font-weight:600}
tr:nth-child(even) td{background:#f7f9fc}
.scroll{overflow-x:auto}
.hidden{display:none}
a{color:#1d4f9a}
.empty{text-align:center;color:var(--mut);padding:20px 8px}
.toast{position:fixed;left:50%;bottom:84px;transform:translateX(-50%);background:var(--navy);color:#fff;padding:9px 16px;border-radius:20px;font-size:14px;z-index:9;opacity:0;transition:opacity .2s;pointer-events:none}
.toast.show{opacity:1}
.qt td,.qt th{font-size:12.5px;padding:6px 4px;vertical-align:top}
.qt td:first-child{text-align:left;font-weight:700;color:var(--navy)}
.qt .bt{text-align:left;white-space:nowrap}
.qk{font-weight:700}.qk.ev{color:#b3261e}.qk.cd{color:#1e7b46}
</style>
</head>
<body>
<header>
  <h1>Diagnóstico Inverter</h1>
  <small>Nelson Lopes Climatização · consulta de campo · v2.0.1 (01/11/2026)</small>
</header>

<main>
<!-- ================= CÓDIGOS ================= -->
<section id="v-codigos">
  <div class="alert"><b>Código não é diagnóstico.</b> O código aponta o <i>circuito</i> que a placa acusou, não a peça. Confirme sempre o modelo na etiqueta e a tabela do manual daquele modelo antes de condenar componente.</div>
  <div class="chips" id="brandChips"></div>
  <input id="q" type="search" placeholder="Buscar código ou palavra (ex.: E6, IPM, comunicação)">
  <div class="mut" style="margin:6px 2px 8px">
    <span class="badge bF">Fabricante</span> doc. oficial
    <span class="badge bC">Compilação</span> manual de serviço / compilado técnico
    <span class="badge bA">A confirmar</span> referência de campo
    <span class="badge bU">Meu</span> cadastrado por você
  </div>
  <div id="brandNote"></div>
  <div id="codeList"></div>
  <details id="addBox">
    <summary>+ Cadastrar código do manual</summary>
    <div class="dbody">
      <label>Marca</label><input id="aMarca" placeholder="Ex.: Philco">
      <label>Linha / modelo</label><input id="aLinha" placeholder="Ex.: PAC12000IFM15">
      <label>Código</label><input id="aCod" placeholder="Ex.: E8">
      <label>Significado (como está no manual)</label><textarea id="aSig"></textarea>
      <label>O que conferir primeiro</label><textarea id="aChk"></textarea>
      <label>Fonte (manual, página, revisão)</label><input id="aFonte" placeholder="Ex.: Manual de instalação rev.03, p.42">
      <div class="row" style="margin-top:10px"><button class="btn gold" onclick="addCode()">Salvar código</button></div>
    </div>
  </details>
</section>

<!-- ================= SINTOMAS ================= -->
<section id="v-sintomas" class="hidden">
  <h2>Fluxos por sintoma (inverter)</h2>
  <div class="note">Regra de ouro: <b>entrada → barramento DC → saída do IPM → compressor</b>. Siga a energia. Só condene a placa depois de descartar alimentação, sensores, cabos e compressor.</div>
  <div id="flows"></div>
</section>

<!-- ================= TESTES ================= -->
<section id="v-testes" class="hidden">
  <h2>Testes de componentes</h2>
  <div class="alert"><b>Barramento DC:</b> os capacitores retêm ~310–390 Vcc por minutos após desligar. Meça P–N antes de tocar na placa. Descarregue com resistor de potência, nunca em curto direto.</div>
  <div id="tests"></div>
</section>

<!-- ================= TABELAS ================= -->
<section id="v-tabelas" class="hidden">
  <h2>Termistores NTC (valores aproximados)</h2>
  <div class="note">Curva teórica (modelo β). Serve para identificar sensor <b>aberto, em curto ou muito fora</b> (&gt;10–15%). Para ajuste fino, use a tabela do manual do modelo. Meça com o sensor <b>desconectado</b> da placa e compare com a temperatura real do ponto (termômetro).</div>
  <div class="scroll" id="ntc"></div>
  <p class="mut">Referências comuns: Midea/Springer T1, T2, T3, T4 ≈ 10 kΩ a 25 °C e sensor de descarga (TP) ≈ 50 kΩ a 25 °C. Gree, LG, Samsung e outras variam (5, 10, 15, 20 ou 50 kΩ). Confirme o valor nominal no manual ou na etiqueta do sensor.</p>

  <h2 style="margin-top:16px">Capacitores – aparelhos ON/OFF</h2>
  <div class="alert"><b>Referência orientativa, não substitui a etiqueta.</b> O valor correto é o do <b>compressor</b> (etiqueta do compressor, diagrama na tampa ou folha de dados pelo modelo do compressor). Use a faixa abaixo só para desconfiar de capacitor trocado fora do padrão. Split inverter não usa capacitor no compressor.</div>
  <div class="card scroll"><table>
    <tr><th>Capacidade</th><th>Compressor rotativo 220 V (µF)</th><th>Ventilador condensadora (µF)</th><th>Ventilador evaporadora AC (µF)</th></tr>
    <tr><td>7–9k</td><td>20–30</td><td>1,5–3</td><td>1–2</td></tr>
    <tr><td>12k</td><td>25–35</td><td>2–3</td><td>1–2,5</td></tr>
    <tr><td>18k</td><td>35–45</td><td>2,5–4</td><td>1,5–3</td></tr>
    <tr><td>22–24k</td><td>40–55</td><td>3–5</td><td>2–3</td></tr>
    <tr><td>30k</td><td>45–60</td><td>4–6</td><td>2–4</td></tr>
  </table>
  <p class="mut" style="margin:6px 0 0">Faixas típicas de campo (compressores rotativos GMCC, Highly, LG, Rechi, Toshiba em 220 V/60 Hz); variam por fabricante. Tensão: 370 ou 440 VAC (pode subir, nunca descer). Tolerância ±5%.</p></div>
  <div class="card">
    <h3>Conferir o capacitor em funcionamento (sem tirar do circuito)</h3>
    <p class="mut" style="margin-top:0">Com o compressor rodando, meça a <b>corrente no fio do capacitor</b> (bobina de partida, borne S/HERM) com alicate amperímetro e a <b>tensão entre os dois terminais do capacitor</b>. Fórmula (60 Hz): <b>µF = 2653 × A ÷ V</b>.</p>
    <div class="row">
      <div style="flex:1;min-width:110px"><label>Corrente no capacitor (A)</label><input id="kA" inputmode="decimal" oninput="calcCap()"></div>
      <div style="flex:1;min-width:110px"><label>Tensão no capacitor (V)</label><input id="kV" inputmode="decimal" oninput="calcCap()"></div>
      <div style="flex:1;min-width:110px"><label>Nominal gravado (µF)</label><input id="kN" inputmode="decimal" oninput="calcCap()"></div>
    </div>
    <div id="kOut" class="chk" style="margin-top:8px">Preencha corrente e tensão.</div>
    <p class="mut" style="margin:8px 0 0">Ex.: 2,6 A e 300 V → 23 µF. A tensão no capacitor fica acima da rede (é normal). Isso confere se o capacitor <i>entrega</i> o valor; para saber se o valor é o <i>certo</i> para o compressor, vale a etiqueta/folha de dados.</p>
  </div>
  <div class="card">
    <h3>Estimativa pelo LRA (regra de campo)</h3>
    <p class="mut" style="margin-top:0">Quando a etiqueta do compressor tem só o LRA: <b>µF ≈ (LRA ÷ 5) × 2.296 ÷ 450</b> – na prática <b>µF ≈ LRA × 1,02</b> (ex.: LRA 29,5 → 30 µF). É regra prática, não dado do fabricante: confira na folha de dados do modelo do compressor quando puder e meça a corrente depois de trocar (não pode passar do RLA).</p>
    <div class="row"><div style="flex:1;min-width:120px"><label>LRA da etiqueta do compressor (A)</label><input id="kL" inputmode="decimal" oninput="calcLra()"></div></div>
    <div id="kLo" class="chk" style="margin:8px 0 12px">Digite o LRA.</div>
    <h3>LRA, RLA e o que fazer quando o capacitor está fora do padrão</h3>
    <p style="margin:0;font-size:14px"><b>RLA</b> = corrente nominal de funcionamento do compressor; <b>LRA</b> = corrente de rotor bloqueado (pico na partida, ~4 a 6 × RLA). Os dois ficam na <b>etiqueta do próprio compressor</b> (dentro da condensadora). Se a etiqueta estiver apagada, anote <b>marca e modelo do compressor</b> (gravado na carcaça) e busque a folha de dados: ela traz LRA, RLA e o capacitor recomendado.<br><b>Capacitor maior que o certo:</b> corrente alta na bobina de partida, compressor esquenta, protetor térmico desarma. <b>Menor:</b> partida pesada, corrente alta na bobina de trabalho, rendimento baixo. Na dúvida, compare a corrente de funcionamento com o RLA: acima do RLA com pressões normais = suspeite do capacitor.</p>
  </div>

  <h2 style="margin-top:16px">Pressão × temperatura de saturação – R-32</h2>
  <div class="note">Pressão manométrica (relativa) de saturação. Uso: leia a pressão no manifold, ache a temperatura de saturação e calcule <b>superaquecimento = T tubo de sucção − T saturação</b> e <b>subresfriamento = T saturação (alta) − T linha de líquido</b>. Fonte: Manual de Instalação Elgin Eco Dream Inverter (HI), p.25.</div>
  <div class="card scroll"><table><tr><th>°C</th><th>psig</th><th>kPa</th></tr><tr><td><b>-20</b></td><td>44,3</td><td>305</td></tr><tr><td><b>-18</b></td><td>48,9</td><td>337</td></tr><tr><td><b>-16</b></td><td>53,8</td><td>371</td></tr><tr><td><b>-14</b></td><td>58,9</td><td>406</td></tr><tr><td><b>-12</b></td><td>64,3</td><td>443</td></tr><tr><td><b>-10</b></td><td>70,0</td><td>483</td></tr><tr><td><b>-8</b></td><td>76,0</td><td>524</td></tr><tr><td><b>-6</b></td><td>82,4</td><td>568</td></tr><tr><td><b>-4</b></td><td>89,0</td><td>614</td></tr><tr><td><b>-2</b></td><td>96,1</td><td>663</td></tr><tr><td><b>0</b></td><td>103,4</td><td>713</td></tr><tr><td><b>2</b></td><td>111,2</td><td>767</td></tr><tr><td><b>4</b></td><td>119,3</td><td>823</td></tr><tr><td><b>6</b></td><td>127,8</td><td>881</td></tr><tr><td><b>8</b></td><td>136,7</td><td>943</td></tr><tr><td><b>10</b></td><td>146,0</td><td>1007</td></tr><tr><td><b>12</b></td><td>155,8</td><td>1074</td></tr><tr><td><b>14</b></td><td>166,0</td><td>1145</td></tr><tr><td><b>16</b></td><td>176,6</td><td>1218</td></tr><tr><td><b>18</b></td><td>187,8</td><td>1295</td></tr><tr><td><b>20</b></td><td>199,4</td><td>1375</td></tr><tr><td><b>22</b></td><td>211,5</td><td>1458</td></tr><tr><td><b>24</b></td><td>224,1</td><td>1545</td></tr><tr><td><b>26</b></td><td>237,2</td><td>1635</td></tr><tr><td><b>28</b></td><td>250,8</td><td>1729</td></tr><tr><td><b>30</b></td><td>265,1</td><td>1828</td></tr><tr><td><b>32</b></td><td>279,8</td><td>1929</td></tr><tr><td><b>34</b></td><td>295,2</td><td>2035</td></tr><tr><td><b>36</b></td><td>311,2</td><td>2146</td></tr><tr><td><b>38</b></td><td>327,7</td><td>2259</td></tr><tr><td><b>40</b></td><td>344,9</td><td>2378</td></tr><tr><td><b>42</b></td><td>362,8</td><td>2501</td></tr><tr><td><b>44</b></td><td>381,3</td><td>2629</td></tr><tr><td><b>46</b></td><td>400,5</td><td>2761</td></tr><tr><td><b>48</b></td><td>420,5</td><td>2899</td></tr><tr><td><b>50</b></td><td>441,1</td><td>3041</td></tr><tr><td><b>52</b></td><td>462,5</td><td>3189</td></tr><tr><td><b>54</b></td><td>484,6</td><td>3341</td></tr><tr><td><b>56</b></td><td>507,6</td><td>3500</td></tr><tr><td><b>58</b></td><td>531,3</td><td>3663</td></tr><tr><td><b>60</b></td><td>556,0</td><td>3833</td></tr></table></div>

  <h2 style="margin-top:16px">Valores de referência</h2>
  <div class="card scroll">
  <table>
    <tr><th>Grandeza</th><th>Referência típica</th></tr>
    <tr><td>Barramento DC (rede 220 V, PFC inativo)</td><td>≈ 1,41 × Vrede ≈ 300–320 Vcc</td></tr>
    <tr><td>Barramento DC com PFC ativo</td><td>≈ 360–390 Vcc (varia por placa)</td></tr>
    <tr><td>Tensão de rede admissível (220 V)</td><td>≈ 198–242 V (±10%) — confirmar no manual</td></tr>
    <tr><td>Enrolamentos do compressor U-V / V-W / W-U</td><td>Iguais entre si (dif. &lt; 5%); geralmente 0,5–3 Ω</td></tr>
    <tr><td>Isolamento compressor × carcaça</td><td>Megômetro 500 Vcc, compressor desconectado: ≥ 2 MΩ como referência</td></tr>
    <tr><td>Queda direta diodo IPM / ponte (escala diodo)</td><td>≈ 0,3–0,6 V num sentido; OL no inverso</td></tr>
    <tr><td>Motor ventilador DC (BLDC) – alimentação</td><td>Vdc ≈ 310 V · Vcc ≈ 15 V · Vsp ≈ 0–6,5 V</td></tr>
    <tr><td>Bobina da EEV (12 V, 5 fios)</td><td>Cada fase ≈ 40–50 Ω para o comum (verificar modelo)</td></tr>
  </table>
  <p class="mut" style="margin:6px 0 0">Valores típicos de campo. Em caso de divergência, vale o manual de serviço do modelo.</p>
  </div>
</section>

<!-- ================= INSTALAÇÃO ================= -->
<section id="v-instal" class="hidden">
  <h2>Instalação – tubulação e elétrica</h2>
  <div class="alert"><b>Os limites são do MODELO, não da marca.</b> A mesma marca muda bitola, comprimento máximo e alimentação entre linhas e capacidades. Vale sempre o manual de instalação do modelo e a etiqueta da condensadora.</div>
  <div class="chips" id="instChips"></div>
  <div class="card" id="quickBox"><h3>⚡ Resumo rápido de campo</h3><div class="scroll" id="quick"></div><p class="mut" style="margin:6px 0 0">Bitolas = líquido × sucção por capacidade. Teto = folga mínima da evaporadora até o forro/teto. <span class="qk ev">Evaporadora</span> / <span class="qk cd">Condensadora</span> = onde entra a alimentação. “—” = o manual não informa. Sempre confira o código da etiqueta.</p></div>
  <div id="instNote"></div>
  <div id="instList"></div>
  <details>
    <summary>Referência típica por capacidade (sem manual)</summary>
    <div class="dbody">
      <div class="note">Valores <b>típicos de mercado</b> para split hi-wall inverter 220 V. Use só para orçamento e pré-visita. Na instalação, confirme no manual do modelo.</div>
      <div class="scroll"><table>
        <tr><th>Capac.</th><th>Líquido</th><th>Sucção</th><th>Compr. máx.</th><th>Desnível máx.</th></tr>
        <tr><td>9.000</td><td>1/4"</td><td>3/8"</td><td>15–20 m</td><td>8–10 m</td></tr>
        <tr><td>12.000</td><td>1/4"</td><td>3/8" (alguns 1/2")</td><td>15–20 m</td><td>8–10 m</td></tr>
        <tr><td>18.000</td><td>1/4"</td><td>1/2"</td><td>20–25 m</td><td>10–15 m</td></tr>
        <tr><td>24.000</td><td>1/4" ou 3/8"</td><td>5/8"</td><td>25–30 m</td><td>10–15 m</td></tr>
        <tr><td>30–36.000</td><td>3/8"</td><td>5/8"</td><td>30–50 m</td><td>15–20 m</td></tr>
      </table></div>
      <p class="mut">Comprimento mínimo: em geral 3 m (alguns modelos aceitam 2 m). Carga de fábrica costuma cobrir 5 a 7,5 m; acima disso há carga adicional em g/m informada no manual (aumenta com o diâmetro da linha de líquido). Abaixo do mínimo: risco de retorno de líquido e ruído.</p>
      <div class="scroll" style="margin-top:8px"><table>
        <tr><th>Capac.</th><th>Disjuntor típico</th><th>Cabo alimentação</th></tr>
        <tr><td>9.000</td><td>10 A</td><td>2,5 mm²</td></tr>
        <tr><td>12.000</td><td>10–16 A</td><td>2,5 mm²</td></tr>
        <tr><td>18.000</td><td>16–20 A</td><td>2,5 mm²</td></tr>
        <tr><td>24.000</td><td>20–25 A</td><td>4 mm²</td></tr>
        <tr><td>30–36.000</td><td>25–32 A</td><td>4–6 mm²</td></tr>
      </table></div>
      <p class="mut">Circuito exclusivo, curva C, com aterramento (NBR 5410). A bitola final depende da distância do quadro e da queda de tensão: em percursos longos, suba uma bitola. Cabo de interligação UI × UE normalmente 4 vias (L, N, S, terra) 1,5–2,5 mm² conforme manual.</p>
    </div>
  </details>
  <details id="instAdd">
    <summary>+ Cadastrar modelo do manual</summary>
    <div class="dbody">
      <div class="row">
        <div style="flex:1;min-width:140px"><label>Marca</label><input id="iMarca" placeholder="Ex.: Elgin"></div>
        <div style="flex:1;min-width:140px"><label>Modelo / linha</label><input id="iMod" placeholder="Ex.: HJFI12C2WB"></div>
      </div>
      <div class="row">
        <div style="flex:1;min-width:100px"><label>Capacidade (BTU/h)</label><input id="iCap" inputmode="numeric"></div>
        <div style="flex:1;min-width:100px"><label>Linha líquido</label><input id="iLiq" placeholder='1/4"'></div>
        <div style="flex:1;min-width:100px"><label>Linha sucção</label><input id="iSuc" placeholder='3/8"'></div>
      </div>
      <div class="row">
        <div style="flex:1;min-width:100px"><label>Compr. mín. (m)</label><input id="iMin" inputmode="decimal"></div>
        <div style="flex:1;min-width:100px"><label>Compr. máx. (m)</label><input id="iMax" inputmode="decimal"></div>
        <div style="flex:1;min-width:100px"><label>Desnível máx. (m)</label><input id="iDes" inputmode="decimal"></div>
      </div>
      <div class="row">
        <div style="flex:1;min-width:100px"><label>Carga de fábrica até (m)</label><input id="iPre" inputmode="decimal"></div>
        <div style="flex:1;min-width:100px"><label>Carga adicional (g/m)</label><input id="iAdd" inputmode="decimal"></div>
        <div style="flex:1;min-width:100px"><label>Fluido</label><input id="iFlu" placeholder="R-32 / R-410A"></div>
      </div>
      <div class="row">
        <div style="flex:1;min-width:140px"><label>Alimentação entra na</label><select id="iAli"><option value="">—</option><option>Evaporadora</option><option>Condensadora</option></select></div>
        <div style="flex:1;min-width:100px"><label>Disjuntor</label><input id="iDis" placeholder="16 A curva C"></div>
      </div>
      <div class="row">
        <div style="flex:1;min-width:140px"><label>Cabo alimentação</label><input id="iCab" placeholder="2,5 mm²"></div>
        <div style="flex:1;min-width:140px"><label>Cabo interligação</label><input id="iInt" placeholder="4 vias 1,5 mm²"></div>
      </div>
      <label>Observações</label><textarea id="iObs" placeholder="Ex.: tensão admissível, sifão de óleo a cada X m de desnível"></textarea>
      <label>Fonte (manual, página, revisão)</label><input id="iFonte">
      <div class="row" style="margin-top:10px"><button class="btn gold" onclick="addInst()">Salvar modelo</button></div>
    </div>
  </details>
</section>

<!-- ================= DIMENSIONAMENTO ================= -->
<section id="v-btu" class="hidden">
  <h2>Dimensionamento rápido (BTU/h)</h2>
  <div class="note">Método prático de campo (carga por m² + pessoas + equipamentos + correções). Serve para orçamento e escolha da capacidade em ambientes residenciais e comerciais leves. Para auditório, loja com vitrine grande, cozinha industrial ou laudo, faça cálculo de carga térmica (NBR 16401).</div>
  <div class="card">
    <div class="row">
      <div style="flex:1;min-width:90px"><label>Comprimento (m)</label><input id="bC" inputmode="decimal" oninput="calcBtu()"></div>
      <div style="flex:1;min-width:90px"><label>Largura (m)</label><input id="bL" inputmode="decimal" oninput="calcBtu()"></div>
      <div style="flex:1;min-width:90px"><label>ou Área (m²)</label><input id="bA" inputmode="decimal" oninput="calcBtu()"></div>
    </div>
    <div class="row">
      <div style="flex:1;min-width:120px"><label>Pé-direito (m)</label><input id="bH" inputmode="decimal" value="2,7" oninput="calcBtu()"></div>
      <div style="flex:1;min-width:120px"><label>Pessoas no ambiente</label><input id="bP" inputmode="numeric" value="2" oninput="calcBtu()"></div>
      <div style="flex:1;min-width:120px"><label>Eletrônicos (TV, PC, geladeira…)</label><input id="bE" inputmode="numeric" value="1" oninput="calcBtu()"></div>
    </div>
    <label>Exposição ao sol</label>
    <select id="bS" onchange="calcBtu()">
      <option value="600">Sombra / sol fraco (fachada sul, sem sol direto)</option>
      <option value="700" selected>Sol da manhã</option>
      <option value="800">Sol da tarde (fachada oeste)</option>
      <option value="900">Sol da tarde + telhado sem forro / último andar / laje exposta</option>
    </select>
    <label>Tipo de ambiente</label>
    <select id="bT" onchange="calcBtu()">
      <option value="1">Quarto / sala / escritório</option>
      <option value="1.15">Comércio com movimento de pessoas / porta abrindo</option>
      <option value="1.2">Cozinha residencial / ambiente com fogão</option>
      <option value="1.1">Consultório / sala com equipamentos</option>
    </select>
    <label style="display:flex;gap:8px;align-items:center;font-size:13px;color:var(--tx)"><input type="checkbox" id="bV" style="width:auto" onchange="calcBtu()"> Muito vidro exposto ao sol (janelas grandes sem película/cortina)</label>
    <div id="bOut" style="margin-top:10px"></div>
    <div class="row" style="margin-top:8px"><button class="btn lite sm" onclick="copyBtu()">Copiar resumo para o cliente</button></div>
  </div>
  <div class="card">
    <h3>Como o cálculo é feito</h3>
    <p class="mut" style="margin:0">Área × carga por m² (600 a 900 BTU/h conforme o sol) × correção do pé-direito (acima de 2,7 m) + 600 BTU/h por pessoa além da primeira + 600 BTU/h por eletrônico; depois × fator do tipo de ambiente e +10% se houver muito vidro ao sol. A capacidade indicada é o próximo tamanho comercial acima do calculado. No Cariri, com telha cerâmica sem forro e sol da tarde, prefira a opção de 900 BTU/h/m².</p>
  </div>
</section>

<!-- ================= CASOS ================= -->
<section id="v-casos" class="hidden">
  <h2>Registrar atendimento</h2>
  <div class="card">
    <label>Cliente / local</label><input id="cCli">
    <div class="row">
      <div style="flex:1;min-width:140px"><label>Marca</label><input id="cMarca"></div>
      <div style="flex:1;min-width:140px"><label>Modelo (UI / UE)</label><input id="cMod"></div>
    </div>
    <div class="row">
      <div style="flex:1;min-width:100px"><label>Código exibido</label><input id="cCod"></div>
      <div style="flex:1;min-width:100px"><label>Tensão rede (V)</label><input id="cV" inputmode="decimal"></div>
      <div style="flex:1;min-width:100px"><label>Barramento DC (V)</label><input id="cDC" inputmode="decimal"></div>
    </div>
    <div class="row">
      <div style="flex:1;min-width:100px"><label>Corrente (A)</label><input id="cA" inputmode="decimal"></div>
      <div style="flex:1;min-width:100px"><label>Pressão sucção (psig)</label><input id="cP" inputmode="decimal"></div>
      <div style="flex:1;min-width:100px"><label>Superaquec. (K)</label><input id="cSH" inputmode="decimal"></div>
    </div>
    <label>Medições adicionais (U-V-W, sensores, IPM…)</label><textarea id="cMed"></textarea>
    <label>Diagnóstico / causa raiz</label><textarea id="cDiag"></textarea>
    <label>Solução aplicada</label><textarea id="cSol"></textarea>
    <div class="row" style="margin-top:10px"><button class="btn gold" onclick="saveCase()">Salvar atendimento</button></div>
  </div>
  <h2>Histórico</h2>
  <div id="caseList"></div>
  <div class="card">
    <h3>Backup</h3>
    <p class="mut">Os dados ficam só neste navegador. Copie o backup de vez em quando e guarde (WhatsApp para você mesmo, e-mail ou Drive).</p>
    <div class="row"><button class="btn lite sm" onclick="copyBackup()">Copiar backup</button><button class="btn lite sm" onclick="document.getElementById('impBox').classList.toggle('hidden')">Restaurar backup</button></div>
    <div id="impBox" class="hidden" style="margin-top:8px"><textarea id="impTxt" placeholder="Cole aqui o texto do backup"></textarea><button class="btn sm" style="margin-top:6px" onclick="importBackup()">Restaurar</button></div>
  </div>
</section>
</main>

<nav>
  <button class="on" data-v="codigos"><span>⌗</span>Códigos</button>
  <button data-v="sintomas"><span>⚑</span>Sintomas</button>
  <button data-v="testes"><span>⚡</span>Testes</button>
  <button data-v="tabelas"><span>▦</span>Tabelas</button>
  <button data-v="instal"><span>⇄</span>Instal.</button>
  <button data-v="btu"><span>❄</span>BTU</button>
  <button data-v="casos"><span>✎</span>Casos</button>
</nav>
<div class="toast" id="toast"></div>

<script>
/* ===================== FONTES ===================== */
const SRC={
  midea:{t:"WebArCondicionado – códigos Midea (compilado de manuais)",u:"https://webarcondicionado.com.br/codigo-erro-ar-condicionado-midea-2"},
  lgOf:{t:"LG – Como interpretar os códigos de erro (suporte oficial)",u:"https://www.lg.com/ar/soporte/ayuda-producto/CT20084080-20155047720009"},
  lgCH05:{t:"LG – Código CH05 (suporte oficial)",u:"https://www.lg.com/cac/soporte/ayuda-producto/CT30014140-20153412659958"},
  samTDM:{t:"Samsung – Manual de serviço (tabela de erros E4xx/E5xx)",u:"https://manualshive.com/en/manual/samsung/tdm-plus/4019237?page=89"},
  samE1:{t:"Samsung – Manual de serviço (E101/E201)",u:"https://manualslib.com/manual/1583103/Samsung-Rc090mhxea.html?page=18"},
  samCF:{t:"Samsung – Códigos de erro (suporte oficial)",u:"https://www.samsung.com/tr/support/home-appliances/what-are-samsung-air-conditioner-error-codes-and-solutions"},
  gree:{t:"WebArCondicionado – códigos Gree (cita manuais G-Max, G-Prime, SmartWind)",u:"https://www.webarcondicionado.com.br/codigo-de-erro-ar-condicionado-gree"},
  greeSM:{t:"Gree – Service Manual FLEXX (lista de códigos)",u:"https://manualslib.com/manual/1988710/Gree-Flexx-Series.html?page=28"},
  elx:{t:"WebArCondicionado – códigos Electrolux por linha",u:"https://www.webarcondicionado.com.br/codigo-de-erro-ar-condicionado-electrolux"},
  agr:{t:"Agratto – Manual Split Hi-Wall (oficial, NEO/LIV Inverter)",u:"https://cdn2.centralar.com.br/centralar/mds/manuais/agratto/split/2870%20-%202871%20-%202872%20-%202874%20-%202876%20-%202877%20-%202878/Manual%20-%20Agratto%20-%20Ar%20Split.pdf"},
  elg:{t:"WebArCondicionado – códigos Elgin (respostas a técnicos)",u:"https://webarcondicionado.com.br/codigo-erro-ar-condicionado-elgin"},
  phi:{t:"WebArCondicionado – assistência/códigos Philco",u:"https://www.webarcondicionado.com.br/assistencia-tecnica-autorizada-philco"},
  his:{t:"Manual Hisense Split – Instruções de Uso e Instalação, cód. 1036070 Rev00 (impresso, acervo Nelson)",u:""},
  elxMI:{t:"Electrolux – Manual de Instrução e Guia Rápido de Uso, linhas UE/JE/YE 09–24 (A23643201/B, mai/24; impresso, acervo Nelson)",u:""},
  elgHI:{t:"Elgin – Manual de Instalação Split High Wall Eco Dream Inverter (HI), R-32 – impresso, acervo Nelson (p.5, 12, 15, 25, 27, 28, 30)",u:""},
  tcl:{t:"TCL – Manual do Usuário Série T-Pro G2 (TAC-xxCTG2-INV / TAC-xxCHTG2-INV), R-32 – impresso, acervo Nelson (p.21, 27, 33, 35–37, 40, 41)",u:""},
  agrM:{t:"Agratto – Manual Instrução de Uso e Instalação Split Hi-Wall (impresso, acervo Nelson) – p.15, 19–22, 29–30",u:""},
  vix:{t:"Vix – Instruções de Uso e Instalação Split High Wall Inverter, R-32 (impresso, acervo Nelson) – p.9–12, 14 e especificações",u:""},
  spr:{t:"Springer Midea – Manual do Usuário e Instalação Split Hi Wall Inverter 42AFV/38TV, R-32 (impresso, acervo Nelson) – p.8, 39, 47–51, 61, 63, 68–71",u:""},
  lgMI:{t:"LG – Manual de Instalação Split parede R-32, MFL05830701 Rev.00 (impresso, acervo Nelson) – p.2, 6, 7, 10–12",u:""},
  phiFI:{t:"Philco – Manual de Instruções Unificado PAC9FI…PAC30QI (inverter, R-32), 112003663 Rev.3 12/24 (impresso, acervo Nelson) – p.11, 13–19",u:""},
  phiFB:{t:"Philco – Manual de Instruções Unificado PAC9FB…PAC24QB (R-32, compressor 10 anos), 112003602 Rev.2 10/24 (impresso, acervo Nelson) – p.8, 11, 13–18",u:""},
  campo:{t:"Referência de campo – confirmar no manual de serviço do modelo",u:""}
};

/* ===================== CÓDIGOS =====================
 m=marca, l=linha, c=código, s=significado, k=conferir, f=nível (F/C/A), src=fonte */
const D=[];
function add(m,l,f,src,rows){rows.forEach(r=>D.push({m,l,f,src,c:r[0],s:r[1],k:r[2]||""}))}

/* ---- MIDEA / SPRINGER / CARRIER ---- */
add("Midea/Springer/Carrier","Inverter All Easy (EH/EL/Ec/PC)","C","midea",[
["EH00 / EH0A","Erro de EEPROM na unidade interna","Reset de energia; persistindo, placa interna."],
["EL01","Falha de comunicação entre unidade interna e externa","Ordem L-N-S nos bornes, emenda/cabo, tensão na condensadora, LED da placa externa, fusível externo."],
["EH02","Erro de sinal de tensão (zero crossing)","Qualidade da rede, neutro, circuito de detecção da placa interna."],
["EH03","Ventilador do evaporador fora de controle","Turbina travada/suja, conector, motor; medir alimentação do motor."],
["EH0b","Falha de comunicação entre display e PCB interna","Cabo e conector da placa display."],
["EH60","Sensor ambiente (T1) aberto ou em curto","Medir resistência (≈10 kΩ a 25 °C) desconectado; conector."],
["EH61","Sensor da serpentina do evaporador (T2) aberto ou em curto","Idem T1; conferir fixação no tubo."],
["Ec51","Erro de EEPROM na unidade externa","Reset; persistindo, placa externa."],
["Ec52","Sensor da serpentina do condensador (T3) aberto ou em curto","Resistência ≈10 kΩ a 25 °C; chicote."],
["Ec53","Sensor de temperatura externa (T4) aberto ou em curto","Resistência; chicote; posição do sensor."],
["Ec54","Sensor de descarga do compressor (TP) aberto ou em curto","Resistência (≈50 kΩ a 25 °C em muitas placas); fixação no tubo de descarga."],
["Ec07","Ventilador do condensador fora de controle","Hélice travada, motor DC (310 V/15 V/Vsp), conector."],
["EL0c","Detecção de fuga de refrigerante","Teste de estanqueidade, vácuo, carga por peso. Conferir também T2 mal fixado."],
["PC00","Proteção de alta corrente no módulo inverter (IGBT/IPM)","Enrolamentos U-V-W, isolamento do compressor, teste do IPM, condensadora suja/ventilador."],
["PC01","Proteção contra alta ou baixa tensão","Tensão da rede sob carga, neutro, barramento DC, capacitores do barramento."],
["PC02","Proteção por alta temperatura (compressor/IPM) ou alta pressão","Troca de calor na condensadora, pasta térmica do IPM, carga em excesso, sensor TP."],
["PC03","Proteção contra baixa pressão","Falta de fluido, restrição, EEV/capilar, válvulas de serviço abertas."],
["PC04","Erro na placa inverter do compressor / acionamento","Teste do IPM, enrolamentos, conector U-V-W, compressor travado."],
["PC08","Proteção contra sobrecorrente","Corrente do conjunto, condensadora, tensão baixa, compressor pesado."],
["PC40","Erro de comunicação entre PCB externa e PCB interna (placa principal × módulo)","Cabos internos entre placas na condensadora."]
]);
add("Midea/Springer/Carrier","Convencional Liva / Springer (LEDs)","C","midea",[
["E1","Erro de EEPROM na placa",""],
["E2","Erro de sinal de tensão (zero crossing)",""],
["E3","Ventilador do evaporador fora de controle","Rotação &lt; 300 rpm por 2 min dispara o erro."],
["E5","Sensor ambiente (T1) aberto ou em curto","≈10 kΩ a 25 °C."],
["E6","Sensor da serpentina do evaporador (T2) aberto ou em curto","≈10 kΩ a 25 °C."],
["EC","Perda (fuga) de refrigerante",""]
]);

add("Midea/Springer/Carrier","Springer Midea 42AFV/38TV (R-32) – autodiagnóstico p.68","F","spr",[
["EH00 / EH0A","Erro do processador (EEPROM) da unidade interna",""],
["EL01","Falha de comunicação entre as unidades interna/externa","Bornes L-N-S + terra pela IDENTIFICAÇÃO (ordem física difere entre UI e UE), cabo, LED da placa externa (fluxo 2)."],
["EH02","Erro de sinal de tensão (zero crossing)","Rede, neutro, placa interna."],
["EH03","Ventilador da evaporadora com velocidade fora de controle","Turbina, motor, conector."],
["EC51","Erro do processador (EEPROM) da unidade externa",""],
["EC52","Sensor da serpentina do condensador T3 aberto ou em curto",""],
["EC53","Sensor de temperatura externa T4 aberto ou em curto",""],
["EC54","Sensor de descarga do compressor TP aberto ou em curto",""],
["EH60","Sensor de temperatura ambiente T1 aberto ou em curto",""],
["EH61","Sensor da serpentina do evaporador T2 aberto ou em curto",""],
["EC07","Ventilador do condensador com velocidade fora de controle","Na 38TV o motor externo é AC com capacitor (esquema p.63): teste o capacitor antes do motor."],
["EH0b","Falha de comunicação entre display e placa PCB da unidade interna",""],
["EL0C","Detecção de perda (fuga) de refrigerante","Estanqueidade; conferir também T2 mal fixado."],
["PC00","Proteção contra alta corrente no módulo inverter (IGBT) ou no módulo IPM","Compressor, IPM, troca de calor."],
["PC01","Proteção contra alta/baixa tensão","Tensão sob carga, neutro, rede da concessionária."],
["PC02","Proteção contra alta temperatura do módulo IPM ou proteção de alta pressão","Ventilação da UE, pasta térmica, carga em excesso."],
["PC03","Proteção contra alta/baixa pressão","Carga, restrição, válvulas de serviço."],
["PC04","Erro na placa inverter do compressor","IPM, enrolamentos, conector U-V-W."],
["PC08","Proteção contra sobrecorrente",""],
["PC0L","Proteção contra baixa temperatura ambiente","Externa abaixo da faixa (refrigeração 0–50 °C); conferir T4."]
]);
add("Midea/Springer/Carrier","Springer Midea 42AFV – mensagens do display p.8 (não são defeitos)","F","spr",[
["On / OF","Pisca 3 s ao ativar/desativar timer, oscilar, TURBO ou LED",""],
["SC","Autolimpeza (função clean) em andamento",""],
["dF","Degelo (modelos quente-frio)",""],
["FP","Aquecimento com ambiente abaixo de 8 °C (anti-congelamento)",""],
["FC","Refrigeração FORÇADA – operação de emergência (botão manual). ATENÇÃO: nesta linha FC não é lembrete de filtro (na Hisense/Vix é).","Se aparecer sem ninguém ter apertado o botão manual, verificar botão travado na placa."],
["AP","Modo setup do kit Wi-Fi (pisca até 8 min)",""]
]);

/* ---- LG ---- */
add("LG","Split residencial / Dual Inverter","F","lgOf",[
["CH04","Problema de drenagem (pode aparecer como FL)","Bomba de dreno, boia, mangueira obstruída."],
["CH05 / CH53","Comunicação anormal entre unidades interna e externa","Cabo de interligação, bornes, alimentação da UE. Se surgiu em uso: desligar 5 min e religar; persistindo, medir."],
["CH07","Modos de operação conflitantes entre unidades (multi)","Uma unidade em frio e outra em quente."],
["CH10","Problema no ventilador da unidade interna","Turbina travada, motor BLDC, conector."],
["CH38","Pouco refrigerante — proteção","Vazamento, válvulas de serviço, carga."],
["CH54","Detecção de fase invertida (comum após serviço elétrico)","Sequência de fases (trifásico)."],
["CH61","Superaquecimento (UE em refrigeração; UI em aquecimento)","Condensadora suja/obstruída, ventilador externo, recirculação de ar quente."],
["CH66","Linha de comunicação ou tubulação trocada entre unidades (multi)","Conferir pares cabo/tubo de cada evaporadora."],
["CH67","Problema no ventilador da unidade externa","Hélice travada, motor, conector."],
["CH93","Comunicação; em modelos pós-2021 pode indicar UE sem energia","Alimentação independente da UE."]
]);
add("LG","Split inverter – códigos de serviço","A","campo",[
["CH01","Sensor de ar ambiente da UI","Resistência do sensor desconectado."],
["CH02","Sensor do tubo (entrada) do evaporador","Resistência; fixação."],
["CH06","Sensor do tubo (saída) do evaporador",""],
["CH09","EEPROM da unidade interna",""],
["CH21","Pico de corrente DC (IPM/compressor)","Teste do IPM, enrolamentos, isolamento."],
["CH22","Sobrecorrente na entrada (CT)","Tensão, condensadora, compressor."],
["CH23","Baixa tensão no barramento DC","Rede sob carga, ponte retificadora, capacitores, reator."],
["CH26","Falha de partida / posição do rotor do compressor","Enrolamentos, conector U-V-W, IPM, compressor travado."],
["CH27","Falha no PFC/PSC","Reator, PFC, alimentação."],
["CH29","Sobrecorrente de fase do compressor","IPM, compressor, carga em excesso."],
["CH32","Alta temperatura de descarga","Falta de fluido, sensor de descarga."],
["CH34 / CH35","Alta pressão / baixa pressão","Troca de calor, carga, restrição."],
["CH41 / CH44 / CH45 / CH46","Sensores da UE: descarga / ar externo / condensadora / sucção","Resistência de cada sensor."],
["CH60","EEPROM da unidade externa",""],
["CH62 / CH65","Alta temperatura do dissipador / sensor do dissipador","Pasta térmica, fixação, ventilação da UE."]
]);

add("LG","Dual Inverter R-32 (MFL05830701) – bloqueio de modo p.11","F","lgMI",[
["Código 45 / 47 (controle)","NÃO é falha: modo travado pelo instalador – 45 trava em Refrigeração, 47 trava em Aquecimento. Com o modo travado, os outros modos não funcionam.","Cliente diz que 'não aquece' ou 'não muda de modo'? Cancele: aparelho desligado, botão Reset, digite 46 (cancela refrigeração) ou 48 (cancela aquecimento) com Temp./Fan Speed e confirme no botão Liga; desligue a energia e religue após 30 s."]
]);

/* ---- SAMSUNG ---- */
add("Samsung","Split / WindFree / Digital Inverter","C","samTDM",[
["E101 / E102 / E201 / E202","Comunicação entre unidade interna e externa","Cabo de interligação, bornes, UE energizada. (E101 também aparece com a UE desligada há mais de 5 min.)"],
["E416","Temperatura de descarga do compressor superaquecida","Falta de fluido, restrição, sensor de descarga."],
["E440 / E441","Operação bloqueada por temperatura externa fora da faixa","Não é defeito: aquecimento acima de 30 °C ou refrigeração muito abaixo da faixa externa."],
["E458","Falha do ventilador BLDC externo","Hélice, motor, conector."],
["E461","Falha de partida do compressor","Enrolamentos, IPM, conector U-V-W, equalização de pressão."],
["E462","Desarme por corrente total / sobrecorrente do PFC","Tensão, carga, condensadora."],
["E464","Sobrecorrente no IPM (módulo IGBT)","Teste do IPM, compressor à massa, enrolamentos."],
["E465","Sobrecarga do compressor","Troca de calor, carga, tensão."],
["E471","Erro de EEPROM da unidade externa",""],
["E474","Sensor de temperatura do IPM ou PFCM","Placa inverter externa."],
["E484","Sobrecarga do PFC","Reator; se normal, placa inverter."],
["E500","IPM superaquecido","Fixação no dissipador, pasta térmica, ventilação."]
]);
add("Samsung","Split – outros","F","samCF",[["CF","Lembrete de limpeza do filtro (não é defeito)","Limpar filtro e resetar o lembrete."]]);
add("Samsung","Split – sensores e outros","A","campo",[
["E121 / E122 / E123","Sensores da UI: ambiente / entrada do evaporador / saída do evaporador","Resistência dos sensores."],
["E154","Ventilador da unidade interna","Motor, turbina, conector."],
["E221 / E237 / E251","Sensores da UE: ar externo / condensador / descarga","Resistência dos sensores."],
["E554","Detecção de vazamento de refrigerante","Estanqueidade e carga."]
]);

/* ---- GREE ---- */
add("Gree","Split inverter residencial","C","gree",[
["E1","Proteção de alta pressão","Condensadora, ventilador, serpentina, carga, restrições."],
["E2","Proteção contra congelamento interno","Filtro, vazão de ar, evaporador, sensor, circuito."],
["E3","Baixa pressão ou falta de fluido","Vazamentos, válvulas, tubulação, obstrução, carga."],
["E4","Alta temperatura na descarga do compressor","Ventilação, condensador, sensor, corrente, compressor."],
["E6","Falha de comunicação entre as unidades","Alimentação, bornes, ordem dos cabos, conectores, placas."],
["F0","Vazamento / falta de fluido / bloqueio (SmartWind: proteção de vazamento)","Tubulação, válvulas, sensores."],
["F1 / F2","Sensores internos: ambiente / evaporador","Conector, chicote, resistência, entrada da placa."],
["F3 / F4 / F5","Sensores externos: ambiente / condensador / descarga","Conexões, cabos, resistência, placa externa."],
["H1","Degelo ou retorno de óleo (estado normal em alguns modelos)","Observar duração antes de agir."],
["H3","Sobrecarga do compressor","Tensão, corrente, troca de calor, carga, compressor."],
["H5","Proteção do módulo IPM","Alimentação, corrente, resfriamento do módulo, compressor."],
["H6","Falha no motor do ventilador interno (sem retorno)","Obstrução, conector, sinal de retorno do motor, placa."],
["PU / PH / PL","Carga dos capacitores / alta / baixa tensão no barramento DC","Alimentação, reator, capacitores, placa de potência."]
]);
add("Gree","Split inverter – códigos de serviço","A","greeSM",[
["E5","Proteção de sobrecorrente","Tensão, compressor, condensadora."],
["Lc","Falha de partida do compressor","Enrolamentos, IPM, conector, equalização."],
["Ld","Falta de fase do compressor","Conector U-V-W, cabo, IPM."],
["LP","Incompatibilidade entre UI e UE",""],
["U7","Falha na válvula de 4 vias",""],
["U8","Falha no detector de passagem por zero (placa interna)",""],
["C5","Jumper (tampa de configuração) ausente ou errado","Encaixe e modelo do jumper."],
["EE / ee","Erro de EEPROM",""],
["HC","Proteção do PFC",""]
]);

/* ---- ELECTROLUX / CONSUL ---- */
add("Electrolux/Consul","Residencial UI/UE, JI/JE, YI/YE","C","elx",[
["E0","Sensor de temperatura ambiente da UI (UI, JI, YI)",""],
["E1","Sensor da tubulação da UI (UI, JI, YI)",""],
["E5","Falha de comunicação entre as unidades (JI, YI)",""],
["E7","Proteção por baixa tensão (JI, YI)",""],
["E8","Sensor de temperatura ambiente da UE (UI, JI, YI)",""]
]);
add("Electrolux/Consul","Inverter VI/VE 18 e 22","C","elx",[
["F1","Sensor de temperatura ambiente aberto ou em curto",""],
["F2","Sensor do evaporador aberto ou em curto",""],
["H6","Falha no motoventilador da unidade interna",""],
["C5","Jumper da placa ausente, mal posicionado ou incompatível",""],
["U8","Circuito de detecção de passagem por zero (placa interna)",""],
["E5","Proteção contra sobrecarga (≠ E5 das linhas JI/YI)",""]
]);
add("Electrolux/Consul","Inverter – códigos 31 a 39","C","elx",[
["31 a 39","Falhas do módulo inverter, da alimentação e do acionamento do compressor","Fonte não detalha código a código. Usar manual técnico do modelo + fluxo 'Compressor não parte'."]
]);

add("Electrolux/Consul","Inverter UE/JE/YE 09–24 (R-32) – painel e funções","F","elxMI",[
["LED alerta (filtro) aceso","Hora de limpar o filtro de poeira (não é defeito)","Lavar o filtro em água fria com escova macia; resetar o aviso segurando OSCILAR por 3 s no controle."],
["LED alerta (filtro) piscando","Troca dos filtros de carvão ativado e bactericida (após ~6 meses de uso)","Trocar os filtros e resetar segurando OSCILAR por 3 s."],
["LEDs piscando após desligar","Autolimpeza (Auto Clean) em andamento: remove a umidade da evaporadora por 5 a 10 min (normal)","Apagam ao terminar. Para interromper: Liga/Desliga por 5 s."],
["Não aquece / não resfria (sem código)","Bloqueio de modo ativo: Modo Resfriar trava o aquecimento e Modo Aquecer trava o resfriamento","Desativar: Diminuir velocidade do vento por 5 s (Resfriar) ou Aumentar por 5 s (Aquecer). Conferir antes de abrir o aparelho."],
["Sem bip ao usar o controle","Função Mudo ativa (não é defeito)","Desativar no botão Mudo; só depois trocar pilhas."]
]);

/* ---- AGRATTO / VIX ---- */
add("Agratto","NEO Inverter ICS/ICST 220 V","F","agr",[
["E1","Falha no sensor de temperatura do ambiente",""],
["E2","Falha no sensor de temperatura da bobina da UE",""],
["E3","Falha no sensor de temperatura da bobina da UI",""],
["E4","Falha no feedback do motor PG da UI",""],
["E5","Falha de comunicação UI × UE",""],
["F0","Falha de retorno do motor DC externo",""],
["F1","Falha no módulo IPM",""],
["F2","Falha no módulo PFC",""],
["F3","Falha na operação do compressor",""],
["F4","Falha no sensor de temperatura de descarga da UE",""],
["F5","Proteção da tampa superior do compressor",""],
["F6","Falha no sensor de temperatura ambiente da UE",""],
["F7","Proteção sobre/subtensão",""],
["F8","Falha de comunicação do módulo da UE",""],
["F9","Falha na EEPROM da UE",""],
["FA","Falha no sensor de temperatura de sucção",""],
["P4","Proteção de sobrecarga",""],
["P5","Proteção de temperatura de descarga",""],
["P6","Proteção de alta temperatura",""],
["P7","Proteção contra congelamento",""]
]);

add("Agratto","LIV Inverter LCS/LCST – auto diagnóstico p.30","F","agrM",[
["E0","Falha na comunicação entre UI e UE","Ordem dos cabos, emendas, alimentação da UE (fluxo 2)."],
["E1","Falha no sensor de temperatura ambiente da UI",""],
["E2","Falha no sensor de temperatura do trocador de calor da UI",""],
["E3","Falha no sensor de temperatura do trocador de calor da UE",""],
["E4","Sistema de refrigeração anormal","Carga, vazamento, restrição, válvulas de serviço."],
["E5","Falha de incompatibilidade entre UI e UE","Conferir se evaporadora e condensadora são do mesmo modelo/capacidade."],
["E6","Motor ventilador da UI com funcionamento anormal",""],
["E7","Falha no sensor de temperatura ambiente da UE",""],
["E8","Falha no sensor de temperatura do tubo de descarga da UE",""],
["E9","Controle de acionamento do IPM / compressor anormal","IPM, enrolamentos, conector U-V-W (fluxo 3)."],
["EA","Falha no circuito de teste de corrente da UE",""],
["EB","Comunicação anormal entre a placa principal e a placa do display",""],
["EE","Falha na EEPROM da unidade externa",""],
["EF","Falha no motor do ventilador da UE","Hélice, motor DC, conector."],
["EU","Falha no circuito de teste de tensão da UE",""],
["P0","Proteção do módulo IPM","Pasta térmica, ventilação da UE, IPM, compressor."],
["P1","Proteção contra sobretensão / subtensão","Tensão sob carga, neutro, conexões."],
["P2","Proteção contra sobrecorrente",""],
["P4","Proteção de alta temperatura do tubo de descarga da UE","Falta de fluido, restrição, sensor."],
["P5","Proteção de sub-resfriamento no modo resfriamento",""],
["P6","Proteção de superaquecimento no modo resfriamento",""],
["P7","Proteção de superaquecimento no modo aquecimento",""],
["P8","Proteção contra alta ou baixa temperatura (ambiente fora da faixa)",""],
["P9","Proteção de acionamento do compressor (carga anormal)",""],
["PA","Falha na comunicação da unidade de fluxo TOP / conflito no modo predefinido (UE)",""],
["F0","Falha no sensor de teste do infravermelho da UI",""],
["F1","Falha no módulo de teste de energia elétrica (UI)",""],
["F2","Falha no sensor de temperatura da descarga (proteção)",""],
["F3","Falha no sensor de temperatura do trocador de calor da UE (proteção)",""],
["F4","Fluxo de gás do sistema de refrigeração anormal","Carga, restrição, válvulas."],
["F5","Proteção PFC","Reator, PFC, tensão."],
["F6","Falta de fase do compressor / anti-fase","Conector U-V-W, IPM."],
["F7","Proteção de temperatura do módulo IPM",""],
["F8","Válvula de 4 vias do sistema de reversão anormal",""],
["F9","Falha no circuito de teste do módulo de temperatura",""],
["FA","Falha no circuito de teste de corrente do compressor",""],
["Fb / FC / FE / FF / FH / FP / FU / Fj / Fn","NÃO são falhas: limitação/redução de frequência por proteção (Fb sobrecarga, FC alto consumo, FE corrente do módulo, FF temperatura do módulo, FH acionamento, FP anti-condensação, FU anticongelante, Fj descarga, Fn corrente da UE)","Se aparece com frequência e o cliente reclama de pouco frio, investigue a causa: condensadora suja, tensão baixa, carga, ventilação."],
["Fy","Proteção contra vazamento de gás","Teste de estanqueidade e carga por peso."],
["bF / bc / bj","Falha no sensor TVOC / PM2.5 / umidade (UI)",""]
]);
add("Agratto","ACS/ACST/ECS/ECST – código de luz p.29","F","agrM",[
["LED RUN aceso","Falha no sensor de temperatura ambiente",""],
["E1 (pisca 1×)","Falha no sensor de temperatura do trocador de calor",""],
["E2 (pisca 2×)","Mau funcionamento do motor ventilador da unidade interna",""],
["E4 (pisca 4×)","Falta de fluido refrigerante, ou defeito na condensadora, compressor ou motor ventilador","Medir carga/pressões, compressor, ventilador externo."],
["E6 (pisca 6×)","Falha no reconhecimento do auto diagnóstico; persistindo, motor ventilador da UI","Desligar no disjuntor, apertar o botão AUTO algumas vezes."]
]);

/* ---- ELGIN ---- */
add("Elgin","Eco Inverter","A","elg",[
["P1","Proteção contra alta/baixa tensão","Tensão sob carga, neutro, barramento DC."],
["PC04","Erro de acionamento do inversor do compressor","IPM, enrolamentos, conector U-V-W."]
]);

/* ---- HISENSE ---- */
add("Hisense","Split inverter (manual cód. 1036070 Rev00)","F","his",[
["FC","Lembrete de limpeza do filtro após 200 h de uso (não é defeito)","Limpar o filtro e pressionar o botão de reinicialização do filtro (opcional conforme modelo)."],
["Compressor aceso (vermelho) + ventilador interno parado","Degelo em modo aquecimento (não é defeito)","Retorna ao normal em até 10 min."]
]);

add("Elgin","Eco Dream Inverter (HIFI/HIFE · HIQI/HIQE) – auto diagnóstico p.29","F","elgHI",[
["EF","Falha no módulo EEPROM da unidade externa","Reset de energia; persistindo, placa da condensadora."],
["F6","Falha de comunicação entre a unidade interna e a externa","Ordem L-N-3-4 nos dois lados, emendas, tensão na condensadora, LED da placa externa (fluxo 2)."],
["F8","Falha de comunicação entre a placa principal e o driver da placa (condensadora)","Cabos/conectores entre placa principal e driver na condensadora."],
["E4","Falha de funcionamento do compressor (falha de fase)","Conector U-V-W, enrolamentos, IPM (fluxo 3)."],
["E3","Falha de passo do compressor","Enrolamentos, conector U-V-W, IPM; compressor travado ou pressões não equalizadas."],
["F9","Falha do módulo IPM","Teste do IPM em escala de diodo; antes de trocar a placa, confirme o compressor."],
["E0","Temperatura de topo do compressor alta / proteção do compressor","Falta de fluido, restrição, troca de calor; protetor/sensor de topo e seu conector."],
["F5","Falha no sensor de temperatura de descarga","Resistência do sensor desconectado; chicote."],
["E5","Falha no sensor de temperatura de sucção","Resistência do sensor; fixação no tubo."],
["F4","Falha no sensor de temperatura do condensador da unidade externa","Resistência do sensor; chicote."],
["F2","Falha no sensor de temperatura da unidade externa (ar externo)","Resistência do sensor; posição."],
["E2","Falha no motor ventilador da unidade externa","Hélice travada; motor DC (310 V / 15 V / Vsp) e conector."],
["P2","Proteção contra sobrecorrente da unidade externa","Tensão sob carga, condensadora suja, ventilador externo, carga em excesso, compressor."],
["P0","Proteção contra falha de fase da corrente do compressor","Conector U-V-W, cabos, IPM."],
["P7","Proteção contra alta/baixa tensão da unidade externa (corrente alternada)","Tensão da rede sob carga (admissível ±10% do valor de placa), neutro, conexões."],
["P8","Proteção contra alta/baixa tensão da unidade externa (corrente contínua – barramento DC)","Barramento DC, capacitores, ponte, reator."],
["P9","Proteção contra superaquecimento do módulo IPM","Pasta térmica/fixação do IPM, ventilação da condensadora, ventilador externo."],
["P1","Proteção contra superaquecimento da descarga","Falta de fluido, restrição, sensor de descarga, troca de calor."],
["P5","Proteção contra congelamento do evaporador da unidade interna","Filtro/turbina, serpentina suja, falta de fluido, sensor do evaporador."],
["P6","Proteção contra superaquecimento do condensador da unidade externa","Condensadora suja/obstruída, recirculação de ar quente, ventilador externo, excesso de fluido."],
["P4","Proteção contra superaquecimento do evaporador da unidade interna (aquecimento)","Filtro sujo, turbina, vazão de ar."],
["PA","Proteção contra baixa temperatura ambiente da unidade externa","Fora da faixa de operação; conferir sensor F2 se o ambiente não estiver de fato frio."],
["PE","Proteção contra alta temperatura ambiente da unidade externa","Externa acima de 43 °C (refrigeração), sol direto, recirculação; conferir sensor F2."],
["EE","Falha no módulo EEPROM da unidade interna","Reset; persistindo, placa da evaporadora."],
["F0","Falha do motor ventilador da unidade interna","Turbina travada, motor, conector."],
["E1","Falha da placa principal da unidade interna",""],
["F3","Falha no sensor do evaporador da unidade interna","Resistência do sensor; fixação no tubo."],
["F1","Falha no sensor de temperatura ambiente da unidade interna","Resistência do sensor (aba Tabelas)."],
["L1","Falha de sobretensão","Tensão da rede."],
["L2","Falha de subtensão","Tensão da rede sob carga; bitola e conexões."],
["L3","Falha do compressor","Enrolamentos U-V-W, isolamento, IPM (fluxo 3)."],
["L4","Falha na leitura de corrente de fase","Circuito de leitura de corrente da placa externa."],
["L5","Falha de acionamento","Acionamento do compressor: IPM/driver, conector U-V-W."]
]);

add("TCL","Série T-Pro G2 inverter (TAC-xxCTG2 / CHTG2) – autodiagnóstico p.40","F","tcl",[
["E1","Falha do sensor de temperatura da unidade interna (ar ambiente)","Medir o sensor desconectado (aba Tabelas); conector."],
["E2","Falha do sensor de temperatura do tubo da unidade interna (evaporador)","Resistência do sensor; fixação no tubo."],
["E6","Mau funcionamento do motor do ventilador da unidade interna","Turbina travada, motor, conector."],
["CL","Alerta de limpeza do filtro de ar após 500 h de uso (não é defeito)","Limpar filtro; para apagar, desligar e retirar a alimentação por alguns segundos e religar."],
["0A","Alarme de sobrecarga com a função POTÊNCIA ativa","Aparelho limitado pela função POTÊNCIA (L1/L2/L3). Desative ou suba o nível (L1→L2→L3) e veja se some."],
["L1 / L2 / L3 (display)","NÃO é erro: nível selecionado da função POTÊNCIA (L1 = 30%, L2 = 50%, L3 = 70% da capacidade)","Cliente reclama que 'gela pouco'? Confira se a POTÊNCIA está ligada. Desligar: botão POTÊNCIA até aparecer 'OF'. Atenção: na Elgin, L1–L3 SÃO códigos de falha."],
["AC (display)","Autolimpeza/esterilização em andamento (só quente-frio) – dura ~30 min, termina com 2 bipes","Não é defeito."]
]);

/* ---- PHILCO ---- */
add("Philco","Linha PAC9FB…PAC24QB (R-32) – erros no display p.18","F","phiFB",[
["E2","Falha no ventilador da unidade externa","Hélice, motor, conector."],
["F0","Falha no ventilador da unidade interna","Turbina, motor, conector."],
["F1","Falha no sensor de temperatura ambiente",""],
["F2","Falha no sensor ambiente da unidade EXTERNA (≠ F2 da linha FI/QI)",""],
["F3","Falha no sensor de serpentina da unidade INTERNA (≠ F3 da linha FI/QI)",""],
["F4","Falha no sensor de serpentina da unidade externa",""],
["F6","Falha de comunicação entre interna e externa","Bornes com mesma numeração dos dois lados, cabo, alimentação (fluxo 2)."],
["P1","Temperatura ambiente externa elevada (proteção)","Sol/recirculação na condensadora; sensor F2."]
]);
add("Philco","Inverter PAC9FI…PAC30QI (R-32) – erros no display p.18","F","phiFI",[
["P1","Temperatura ambiente externa superior a 52 °C (proteção)","Sol direto/recirculação na condensadora; medir o sensor externo se o ambiente não estiver tão quente."],
["P2","Temperatura ambiente externa inferior a −5 °C (proteção)","No Cariri é improvável: suspeite do sensor externo."],
["F1","Falha no sensor de temperatura ambiente","Medir o sensor desconectado (aba Tabelas)."],
["F2","Falha no sensor de serpentina da unidade interna",""],
["F3","Falha no sensor de serpentina da unidade externa",""],
["F4","Falha no ventilador da unidade interna","Turbina travada, motor, conector."]
]);
add("Philco","Split inverter","A","phi",[
["E8","Unidade externa não conectada / sem comunicação","Alimentação da UE e cabo de interligação."]
]);

const BRAND_NOTES={
 "Midea/Springer/Carrier":"Cada geração de placa tem sua própria tabela. Xtreme Save Connect e AI Ecomaster têm a tabela na seção 12 do manual do usuário (\"Função Autodiagnóstico e Códigos de Erro\"). Confira lá antes de aplicar a tabela All Easy.",
 "LG":"Os blogs divergem muito da LG (ex.: há site dizendo que CH10 é sensor; a LG oficial diz ventilador interno). Use a LG oficial e o manual de serviço.",
 "Samsung":"Os códigos E1xx são da unidade interna e E2xx/E4xx/E5xx da externa. Alguns modelos mostram o erro só por LEDs: consulte a tabela de LEDs do manual de instalação.",
 "Gree":"F0, H1 e C-codes mudam de sentido entre linhas (SmartWind, G-Max, G-Prime, comerciais). Confirme a linha na etiqueta.",
 "Electrolux/Consul":"O mesmo código muda de sentido entre linhas (E1, E5, E8). As linhas VI/VE 18/22 usam padrão de códigos igual ao da Gree (F1, F2, H6, C5, U8). Linhas UE/JE/YE (R-32): manual do usuário não traz tabela de códigos. <b>Garantia:</b> 3 anos o conjunto e 10 anos o compressor; a garantia de 10 anos é perdida se o sistema frigorífico for modificado por terceiro com procedimento não homologado pela Electrolux — em aparelho na garantia, oriente o cliente a acionar a autorizada.",
 "Agratto":"Identifique a linha pela etiqueta: <b>ICS/ICST</b> (NEO), <b>LCS/LCST</b> (LIV) e <b>ACS/ECS</b> têm tabelas DIFERENTES – o mesmo código muda de sentido (ex.: E5 = comunicação na NEO, incompatibilidade UI×UE na LIV). Na LIV, códigos Fb, FC, FE, FF, FH, FP, FU, Fj e Fn são redução de frequência por proteção, não defeito. <b>Garantia:</b> 90 dias legais + 9 meses (12 no total) só se instalado por assistente técnico credenciado Agratto, comprovado por nota fiscal.",
 "Elgin":"<b>Eco Dream Inverter (HI):</b> tabela de auto diagnóstico completa (33 códigos) do manual de instalação, p.29. Garantia Elgin: instalação por empresa credenciada com o CTI preenchido; fora disso a garantia cai para 90 dias, e a manutenção preventiva é obrigatória. Eco Inverter: o manual do usuário não traz tabela de códigos. Peça o manual técnico à Elgin (SAC 0800 70 35446) ou cadastre a partir do manual da condensadora.",
 "Philco":"<b>Inverter PAC9FI…PAC30QI (R-32):</b> o manual traz só 6 códigos (P1, P2, F1–F4); códigos de compressor/IPM/comunicação não constam – usar fluxos da aba Sintomas. Proteção desliga em resfriamento com externa > 43 °C e em aquecimento com externa > 24 °C ou < −7 °C. <b>Garantia:</b> 90 dias legais + 270 contratuais só se instalado por empresa credenciada/homologada Philco; compressor 2 anos exige preventiva aos 6 meses e anual por posto autorizado, com a tabela de controle do manual preenchida. <b>Linha PAC…FB/QB:</b> tabela de códigos DIFERENTE da FI/QI (F2 e F3 trocam de sentido; tem E2, F0, F6). Compressor com garantia de 10 anos nas mesmas condições (preventiva 6 meses + anual por autorizado). Proteção: desliga em resfriamento com externa > 43 °C (52 °C em modelos T3) ou sala < 21 °C; desumidificar com sala < 18 °C; aquecer com externa > 24 °C, < −7 °C ou sala > 27 °C. Critério de carga do manual: superaquecimento 6–11 °C (aceitável 4–14 °C) e ΔT retorno–insuflamento 8–18 °C. Atenção: o exemplo do manual usa tabela do R-22 – para estes aparelhos use a tabela do R-32 (aba Tabelas). Cuidado: tabelas \"Philco\" em espanhol são de outra empresa (Argentina). Cadastre a partir do manual do seu modelo.",
 "Hisense":"O manual de uso e instalação (cód. 1036070 Rev00) não traz tabela de códigos de erro, só o lembrete FC e a tabela de problemas simples. Para códigos, é preciso o manual de serviço. Dados de tubulação e elétrica estão na aba Instalação.",
 "Vix":"<b>Duas linhas Vix:</b> VIX AIR (base Hisense: 25 m máx., 3 m mín., desnível 10/15 m) e Split High Wall Inverter (15 m máx., desnível 5 m) – confira a linha na etiqueta. Nenhum manual baixado (Inverter, AIR, Unidade Externa) traz tabela de códigos; ela fica em outra área do meuvix.com.br ou com o SAC 0800 600 6560. <b>Vix Split High Wall Inverter (R-32):</b> o manual NÃO traz tabela de códigos de erro – manda consultar meuvix.com.br. Não use as tabelas da Agratto para Vix: são fabricantes diferentes (os modelos Vix seguem o padrão AS-xxUW/TW…, o mesmo da Hisense, e o manual tem o mesmo layout do Hisense). Até termos a tabela oficial, não condene peça só pelo código. FC no display = lembrete do filtro após 200 h (não é defeito).",
 "CaceAir":"<b>CaceAir (CACE02SFINV09/12/18/24 frio, CACE02SQINV30 quente-frio):</b> o manual do usuário (SC20Prt) não traz tabela de códigos, bitolas, comprimentos nem dados elétricos, e não há ficha técnica pública confiável. Use a etiqueta da condensadora e, para orçamento, a referência típica da aba Instalação. Cadastre aqui os códigos que aparecerem em campo (com foto do display e o modelo da etiqueta). Proteção de religamento de 3 min após desligar é normal.",
 "TCL":"<b>T-Pro G2 (TAC-xxCTG2-INV frio / TAC-xxCHTG2-INV quente-frio):</b> o manual do usuário traz só o autodiagnóstico básico da evaporadora (E1, E2, E6, CL). Códigos da condensadora exigem o manual de serviço. Cuidado com a função POTÊNCIA: L1/L2/L3 no display são limitação de corrente escolhida pelo usuário (L1 2–5 A, L2 3–7 A, L3 4–9 A conforme o modelo), não falha. Garantia do compressor: 10 anos. Outras linhas TCL (TAC-xxCSA1-INV etc.): cadastrar a partir do manual do modelo.",
 "Consul":""
};
const BRANDS=["Todas","Midea/Springer/Carrier","LG","Samsung","Gree","Elgin","TCL","Philco","Electrolux/Consul","Agratto","Vix","Hisense","CaceAir","Meus"];

/* ===================== STORAGE ===================== */
const KEY="nl_diag_v1";
function load(){let o;try{o=JSON.parse(localStorage.getItem(KEY))}catch(e){}o=o||{};o.codes=o.codes||[];o.cases=o.cases||[];o.inst=o.inst||[];return o}
function save(){try{localStorage.setItem(KEY,JSON.stringify(ST))}catch(e){toast("Não foi possível salvar neste navegador")}}
let ST=load();

/* ===================== UI CÓDIGOS ===================== */
let curBrand="Todas";
function esc(s){return String(s).replace(/[&<>"]/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[c]))}
function renderChips(){
  document.getElementById("brandChips").innerHTML=BRANDS.map(b=>`<button class="chip ${b===curBrand?"on":""}" onclick="setBrand('${b}')">${b}</button>`).join("");
}
function setBrand(b){curBrand=b;renderChips();renderCodes()}
function allCodes(){
  const mine=ST.codes.map(x=>({m:x.m,l:x.l,f:"U",src:null,fonte:x.fonte,c:x.c,s:x.s,k:x.k,id:x.id}));
  return D.concat(mine);
}
function brandMatch(x){
  if(curBrand==="Todas")return true;
  if(curBrand==="Meus")return x.f==="U";
  const a=x.m.toLowerCase(),b=curBrand.toLowerCase();
  const pa=a.split("/"),pb=b.split("/");return a===b||pb.some(p=>pa.includes(p));
}
function renderCodes(){
  const q=document.getElementById("q").value.trim().toLowerCase();
  const note=BRAND_NOTES[curBrand];
  document.getElementById("brandNote").innerHTML=note?`<div class="note">${note}</div>`:"";
  const list=allCodes().filter(x=>brandMatch(x)&&(!q||(x.c+" "+x.s+" "+x.k+" "+x.l+" "+x.m).toLowerCase().includes(q)));
  const lab={F:"Fabricante",C:"Compilação",A:"A confirmar",U:"Meu"};
  document.getElementById("codeList").innerHTML=list.length?list.map(x=>{
    const s=x.src?SRC[x.src]:null;
    const fonte=x.f==="U"?(x.fonte?`Fonte: ${esc(x.fonte)}`:"Sem fonte informada"):(s&&s.u?`<a href="${s.u}" target="_blank" rel="noopener">${esc(s.t)}</a>`:esc(s?s.t:""));
    return `<div class="card"><span class="code">${esc(x.c)}</span><span class="badge b${x.f}">${lab[x.f]}</span>
      <div class="line">${esc(x.m)} · ${esc(x.l)}</div>
      <div>${x.s}</div>
      ${x.k?`<div class="chk"><b>Conferir:</b> ${x.k}</div>`:""}
      <div class="mut" style="margin-top:6px">${fonte}</div>
      ${x.f==="U"?`<button class="btn lite sm" style="margin-top:6px" onclick="delCode('${x.id}')">Excluir</button>`:""}
    </div>`}).join(""):`<div class="empty">Nenhum código encontrado para este filtro.<br>Cadastre a partir do manual do modelo (abaixo).</div>`;
}
function addCode(){
  const g=id=>document.getElementById(id).value.trim();
  if(!g("aCod")||!g("aSig")){toast("Preencha código e significado");return}
  ST.codes.push({id:Date.now().toString(36),m:g("aMarca")||"Outra",l:g("aLinha")||"—",c:g("aCod"),s:esc(g("aSig")),k:esc(g("aChk")),fonte:g("aFonte")});
  save();["aCod","aSig","aChk"].forEach(i=>document.getElementById(i).value="");
  toast("Código salvo");renderCodes();
}
function delCode(id){ST.codes=ST.codes.filter(x=>x.id!==id);save();renderCodes()}

/* ===================== FLUXOS ===================== */
const FLOWS=[
{t:"1. Evaporadora não liga (display apagado)",s:[
["Medir tensão nos bornes L-N da evaporadora (ou da condensadora, conforme onde entra a alimentação).",[["der 0 V","disjuntor, tomada, cabo, emenda. Problema externo ao aparelho."],["tensão OK","seguir para a placa interna."]]],
["Inspecionar a placa interna: fusível, varistor (estourado/escurecido), cheiro de queimado.",[["fusível aberto + varistor estourado","surto. Trocar e investigar a causa antes de religar (curto à jusante?)."],["fusível aberto sozinho","procure curto: motor da turbina, fonte, display."]]],
["Medir a fonte de baixa tensão da placa (tipicamente 12 Vcc e 5 Vcc).",[["ausente","fonte chaveada/regulador. Desconecte cargas (motor, display) e meça de novo para isolar."],["presente","display/receptor IR ou cabo do display (Midea: EH0b)."]]],
["Testar com o botão manual/emergência da evaporadora.",[["ligar pelo botão","controle remoto (pilhas, IR com câmera do celular)."]]]
]},
{t:"2. Evaporadora liga, condensadora não parte (erro de comunicação)",s:[
["Anotar o código antes de resetar. Confirmar a ordem dos cabos: L, N, S (sinal) e terra iguais nas duas unidades.",[["N e S estiverem invertidos","corrigir. Inversão pode queimar o circuito de comunicação."]]],
["Medir tensão L-N nos bornes da condensadora com o aparelho ligado.",[["der 0 V","cabo de interligação, emenda, borne oxidado. Em modelos com alimentação pela UE, conferir o disjuntor."],["der ≈ 220 V","seguir."]]],
["Observar o LED da placa externa (piscando = alimentada e processando; apagado = sem fonte).",[["o LED estiver apagado","fusível da placa externa, ponte retificadora, PTC/relé de pré-carga, fonte chaveada externa."]]],
["Medir a linha de comunicação S-N: a tensão deve oscilar (sinal pulsante). Em várias Midea/Springer, a faixa de referência citada é 0–90 VAC.",[["a tensão for fixa ou zero","isolar: desconecte o S na UE e meça o que vem da UI. Se a UI envia e a UE não responde → placa externa. Se a UI não envia → placa interna ou cabo."]]],
["Conferir o barramento DC (ver fluxo 3). Placa externa sem barramento não comunica em várias marcas.",[]]
]},
{t:"3. Condensadora energiza, compressor não parte / tenta e para",s:[
["Desligar, esperar, medir P-N do barramento até < 50 V. Só então mexer na placa.",[]],
["Com o aparelho ligado, medir o barramento DC (P-N) com o compressor tentando partir.",[["der ≈ 0 V","ponte retificadora, reator aberto, PTC/relé de pré-carga, fusível."],["der baixo (< 250 V em rede 220 V)","rede fraca sob carga, capacitor do barramento seco, ponte."],["der ≈ 300–390 V estável","alimentação do inverter OK → seguir para IPM e compressor."]]],
["Desconectar U-V-W do compressor e medir enrolamentos: U-V, V-W, W-U.",[["os valores forem iguais (dif. < 5%)","enrolamentos OK."],["um valor for diferente, aberto ou ~0 Ω","compressor condenado (confirmar no conector do compressor, não no cabo)."]]],
["Megar o compressor à carcaça (500 Vcc, desconectado).",[["der < 2 MΩ (ref.)","isolamento comprometido. Atenção: compressor com fluido condensado pode dar valor baixo frio; aquecer/funcionar e repetir antes de condenar."]]],
["Testar o IPM em escala de diodo, placa desenergizada e descarregada: P→U, P→V, P→W e U/V/W→N.",[["der 0,3–0,6 V num sentido e OL no inverso em todas as fases","diodos do IPM OK (não garante os IGBTs, mas descarta curto)."],["der ~0 V em qualquer par","IPM em curto → placa externa. Antes de trocar a placa, confirme o compressor (fluxo acima) para não queimar a nova."]]],
["Religar o compressor e medir tensão AC entre U-V, V-W, W-U durante a tentativa de partida (multímetro True RMS).",[["as tensões estiverem equilibradas e o compressor não partir","mecânico (travado) ou pressões não equalizadas. Aguardar equalização e testar de novo."],["faltar uma fase ou houver desequilíbrio","IPM / driver da placa."]]]
]},
{t:"4. Liga e funciona, mas gela pouco",s:[
["Colocar em refrigeração, temperatura mínima, ventilação alta, por 15–20 min (ou modo teste/forçado do fabricante) para o compressor estabilizar em frequência alta.",[["medir com o inverter em baixa rotação","o diagnóstico de carga sai errado."]]],
["Medir pressão de sucção, temperatura do tubo de sucção e calcular superaquecimento; medir subresfriamento na linha de líquido.",[["der SA alto + SR baixo","falta de fluido (vazamento)."],["der SA alto + SR alto","restrição (filtro, capilar, EEV travada)."],["der SA baixo + SR alto","excesso de fluido ou baixa troca na condensadora."],["der SA baixo + SR baixo","baixa vazão de ar no evaporador (filtro, turbina, serpentina)."]]],
["Comparar a corrente medida com a nominal da etiqueta.",[["a corrente estiver bem abaixo e o compressor em baixa","a placa está limitando frequência: confira sensores (T3/T4/TP fora da curva fazem a placa reduzir capacidade), tensão da rede e temperatura do dissipador."]]],
["Medir os sensores (aba Tabelas) e comparar com a temperatura real do ponto.",[["o sensor estiver fora > 10–15%","substituir; ele engana a lógica da placa sem gerar erro."]]],
["Em modelos com EEV: medir as bobinas (5 fios, 12 V) e ouvir o 'tec-tec' de reset ao ligar.",[["não houver reset ou a bobina estiver aberta","bobina/placa; corpo da válvula travado → troca."]]]
]},
{t:"5. Desarma disjuntor ao ligar",s:[
["Observar quando desarma: ao energizar (antes de ligar no controle) ou na partida do compressor.",[["desarmar ao energizar","curto na entrada: varistor, ponte retificadora, IPM em curto, capacitor do barramento, cabo à massa."],["desarmar só quando o compressor parte","compressor à massa, IPM, ou disjuntor subdimensionado/curva errada."]]],
["Megar compressor e cabos; testar ponte e IPM em escala de diodo.",[]],
["Conferir o dimensionamento do disjuntor e do cabo no manual de instalação.",[]]
]},
{t:"6. Liga, funciona alguns minutos e desliga (cicla)",s:[
["Anotar o código/LED no momento da parada.",[]],
["Verificar troca de calor na condensadora: sujeira, recirculação de ar quente, ventilador.",[["o ventilador externo estiver parando","motor DC: medir 310 V, 15 V e Vsp no conector com o motor ligado."]]],
["Verificar tensão da rede sob carga (queda ao partir).",[["a queda for > 10%","cabo/conexões da instalação; proteção de subtensão age corretamente."]]],
["Medir sensor de descarga e temperatura real do tubo de descarga.",[["a descarga estiver muito quente de fato","falta de fluido / restrição."],["o sensor estiver fora da curva","troca do sensor."]]],
["Conferir a fixação e a pasta térmica do IPM no dissipador.",[]]
]}
];
function renderFlows(){
  document.getElementById("flows").innerHTML=FLOWS.map(f=>`<details><summary>${f.t}</summary><div class="dbody"><ol class="steps">${
    f.s.map(st=>`<li>${st[0]}${st[1].map(i=>`<span class="if"><b>Se ${i[0]}:</b> ${i[1]}</span>`).join("")}</li>`).join("")
  }</ol></div></details>`).join("");
}

/* ===================== TESTES ===================== */
const TESTS=[
["IPM (módulo de potência)","Placa desenergizada e barramento descarregado. Multímetro em diodo. Ponta vermelha em N e preta em U, V, W, depois vermelha em U/V/W e preta em P. Esperado ≈ 0,3–0,6 V; no sentido inverso, OL. Qualquer leitura ~0 V = curto. Atenção: o teste vê os diodos de roda livre; um IGBT pode estar aberto sem aparecer aqui. Confirme com a tensão U-V-W equilibrada durante a partida."],
["Barramento DC e capacitores","Medir P-N com o aparelho ligado: ≈ 300–320 Vcc em rede 220 V sem PFC ativo; ≈ 360–390 Vcc com PFC ativo. Ondulação alta (medir em AC sobre o DC) ou queda forte ao partir indica capacitor seco. Verifique estufamento e vazamento visual."],
["Ponte retificadora","Em diodo: 4 diodos, cada um conduz ≈ 0,4–0,6 V num sentido e OL no inverso. Curto em qualquer um derruba o disjuntor ao energizar."],
["Reator (indutor do PFC)","Desconectado: continuidade com resistência muito baixa (fração de ohm a ~1 Ω). Aberto = sem barramento. Ruído forte ou cheiro de queimado = suspeito."],
["Compressor inverter (BLDC trifásico)","Enrolamentos U-V, V-W, W-U iguais entre si (diferença < 5%). Isolamento à carcaça com megômetro 500 Vcc, compressor desconectado. Não ligue o compressor inverter direto na rede: ele não tem bobina de partida e depende do inversor."],
["Motor ventilador DC (BLDC, 5 fios)","Não se mede bobina (o driver é interno). Com o motor conectado e ligado, meça no conector: Vdc ≈ 310 V, Vcc ≈ 15 V, Vsp (comando) ≈ 0–6,5 V e FG (retorno pulsando). Com tensões presentes, Vsp comandado e motor parado, o problema é o motor. Se falta alguma tensão, é a placa."],
["Termistores NTC","Desconecte da placa e meça. Compare com a aba Tabelas e com a temperatura real do ponto. Aberto (OL) ou ~0 Ω = defeito. Fora da curva sem gerar código engana a placa (gela pouco, cicla, limita frequência)."],
["Comunicação UI × UE","Meça entre S e N com o aparelho ligado: a leitura deve oscilar. Fixa ou zero indica falha. Isole desconectando o S na UE e medindo o que chega da UI. Confira sempre a sequência L-N-S nos dois lados e emendas no cabo."],
["Válvula de expansão eletrônica (EEV)","Bobina 12 V de 5 fios: cada fase para o comum ≈ 40–50 Ω (típico; confira o modelo). Ao energizar, deve fazer o 'tec-tec' de reset. Bobina boa e sem movimento → corpo travado."],
["Válvula 4 vias (quente/frio)","Bobina 220 VAC: medir resistência (tipicamente na casa de kΩ) e tensão aplicada pela placa no modo aquecimento. Bobina OK, tensão OK e não reverte → corpo da válvula."],
["Capacitor permanente (aparelhos ON/OFF e motor ventilador AC)","<b>Split inverter não usa capacitor no compressor</b> (compressor BLDC acionado pelo IPM) – só alguns motores de ventilador AC da condensadora (ex.: Springer 38TV) usam capacitor pequeno. <b>Escolha pelo valor gravado no capacitor original ou no diagrama elétrico da unidade, nunca por tabela de BTU</b>: aparelhos da mesma capacidade usam valores diferentes. Tolerância aceitável: ±5% (alguns ±6%) do valor nominal; acima de 10% de queda, trocar. Tensão do substituto igual ou maior (370 VAC → pode 440 VAC; nunca o contrário). Capacitor duplo: C = comum, HERM = compressor, FAN = ventilador. Medir com capacímetro, componente desconectado e DESCARREGADO (resistor). Sinais de defeito: estufado, vazando óleo, compressor tenta partir e desarma no protetor térmico (on/off), ventilador gira fraco ou só com empurrão. Valores típicos de campo – motor ventilador: 1,5 a 6 µF; compressor on/off 9–30k: varia de ~20 a 60 µF conforme o fabricante (confirmar na etiqueta)."],
["Fonte chaveada / baixa tensão","Meça 12 V e 5 V (ou 15 V para drivers) em relação ao GND da placa. Ausente: desconecte cargas e meça de novo para descobrir se é a fonte ou um curto na carga."]
];
function renderTests(){
  document.getElementById("tests").innerHTML=TESTS.map(t=>`<details><summary>${t[0]}</summary><div class="dbody">${t[1]}</div></details>`).join("");
}

/* ===================== NTC ===================== */
function renderNTC(){
  const temps=[-10,0,10,20,25,30,40,50,60,70,80,90,100];
  const types=[[5,3470],[10,3435],[10,3950],[15,3950],[20,3950],[50,3950]];
  let h="<table><tr><th>°C</th>"+types.map(t=>`<th>${t[0]}k<br><small>β${t[1]}</small></th>`).join("")+"</tr>";
  temps.forEach(T=>{h+=`<tr><td><b>${T}</b></td>`+types.map(([R,B])=>{const v=R*Math.exp(B*(1/(T+273.15)-1/298.15));return `<td>${v>=10?v.toFixed(1):v.toFixed(2)}</td>`}).join("")+"</tr>"});
  document.getElementById("ntc").innerHTML=h+"</table><p class='mut'>Valores em kΩ.</p>";
}

function calcLra(){
  const L=parseFloat(String(document.getElementById("kL").value).replace(",","."));const o=document.getElementById("kLo");
  if(!(L>0)){o.textContent="Digite o LRA.";return}
  const c=L/5*2296/450;const std=[15,20,25,30,35,40,45,50,55,60,65,70,80];const s=std.reduce((a,b)=>Math.abs(b-c)<Math.abs(a-c)?b:a);
  o.innerHTML="Estimado: <b>"+c.toFixed(1).replace(".",",")+" µF</b> → capacitor comercial mais próximo: <b>"+s+" µF</b> (370/440 VAC). RLA aproximado: "+(L/5).toFixed(1).replace(".",",")+" A.";
}
function calcCap(){
  const n=s=>parseFloat(String(document.getElementById(s).value).replace(",","."));
  const A=n("kA"),V=n("kV"),N=n("kN"),o=document.getElementById("kOut");
  if(!(A>0&&V>0)){o.textContent="Preencha corrente e tensão.";return}
  const c=2653*A/V;let t="Capacitância real ≈ <b>"+c.toFixed(1).replace(".",",")+" µF</b>.";
  if(N>0){const d=(c-N)/N*100;t+=" Diferença: "+(d>0?"+":"")+d.toFixed(0)+"% do nominal → "+(Math.abs(d)<=5?"<b style='color:#1e7b46'>OK</b>":Math.abs(d)<=10?"<b style='color:#b26b00'>no limite, acompanhar</b>":"<b style='color:#b3261e'>fora – trocar</b>")+"."}
  o.innerHTML=t;
}
const SIZES=[9000,12000,18000,22000,24000,30000,36000,48000,60000];
let BTU_LAST="";
function calcBtu(){
  const n=id=>{const v=parseFloat(String(document.getElementById(id).value).replace(",","."));return isNaN(v)?0:v};
  let A=n("bA");const C=n("bC"),L=n("bL");if(C>0&&L>0)A=C*L;
  const o=document.getElementById("bOut");
  if(!(A>0)){o.innerHTML='<div class="mut">Informe comprimento × largura ou a área.</div>';BTU_LAST="";return}
  const H=n("bH")||2.7,P=Math.max(0,Math.round(n("bP"))),E=Math.max(0,Math.round(n("bE"))),S=n("bS"),T=n("bT"),V=document.getElementById("bV").checked;
  const fh=Math.max(1,H/2.7);
  let base=A*S*fh, pes=600*Math.max(0,P-1), eq=600*E;
  let tot=(base+pes+eq)*T*(V?1.1:1);
  const rec=SIZES.find(s=>s>=tot)||null;
  const low=SIZES.filter(s=>s<tot).pop();
  const fmt=x=>Math.round(x).toLocaleString("pt-BR");
  let rc=rec?`<b style="font-size:22px;color:var(--navy)">${fmt(rec)} BTU/h</b>`:`<b style="color:var(--bad)">Acima de 60.000 BTU/h – dividir em mais de uma máquina ou fazer cálculo de carga térmica</b>`;
  let aviso="";
  if(low&&tot<=low*1.05)aviso=`<div class="mut">O calculado está só ${((tot/low-1)*100).toFixed(0)}% acima de ${fmt(low)} BTU/h; um inverter de ${fmt(low)} pode atender se o ambiente for bem vedado e sem sol forte.</div>`;
  if(rec&&rec>=36000)aviso+=`<div class="mut">Acima de 36.000 BTU/h confirme com cálculo de carga térmica e verifique a entrada de energia (bifásico/trifásico).</div>`;
  o.innerHTML=`<div class="card" style="background:#f7f9fc;margin:0">Calculado: <b>${fmt(tot)} BTU/h</b> (${fmt(tot/A)} BTU/h por m²)<br>Indicado: ${rc}${aviso}
  <div class="mut" style="margin-top:6px">Área ${A.toFixed(1).replace(".",",")} m² · base ${fmt(base)} + pessoas ${fmt(pes)} + eletrônicos ${fmt(eq)} · fator ambiente ×${T}${V?" · vidro +10%":""}${fh>1?" · pé-direito ×"+fh.toFixed(2):""}</div></div>`;
  BTU_LAST=`DIMENSIONAMENTO DE CLIMATIZAÇÃO
Ambiente: ${A.toFixed(1).replace(".",",")} m², pé-direito ${String(H).replace(".",",")} m, ${P} pessoa(s), ${E} eletrônico(s)
Exposição solar: ${document.getElementById("bS").selectedOptions[0].text}
Tipo: ${document.getElementById("bT").selectedOptions[0].text}${V?"\nMuito vidro exposto ao sol":""}
Carga estimada: ${fmt(tot)} BTU/h
Capacidade recomendada: ${rec?fmt(rec)+" BTU/h":"acima de 60.000 BTU/h (dividir em mais unidades)"}
Nelson Lopes Climatização – (88) 9 9742-3664`;
}
function copyBtu(){if(!BTU_LAST){toast("Calcule primeiro");return}copyTxt(BTU_LAST,"Resumo copiado")}
/* ===================== CASOS ===================== */
const CF=["cCli","cMarca","cMod","cCod","cV","cDC","cA","cP","cSH","cMed","cDiag","cSol"];
function saveCase(){
  const o={id:Date.now().toString(36),data:new Date().toLocaleDateString("pt-BR")};
  CF.forEach(k=>o[k]=document.getElementById(k).value.trim());
  if(!o.cMarca&&!o.cCod&&!o.cDiag){toast("Preencha ao menos marca, código ou diagnóstico");return}
  ST.cases.unshift(o);save();CF.forEach(k=>document.getElementById(k).value="");toast("Atendimento salvo");renderCases();
}
function caseText(o){
  return `REGISTRO DE DIAGNÓSTICO – ${o.data}
Cliente/local: ${o.cCli||"-"}
Equipamento: ${o.cMarca||"-"} ${o.cMod||""}
Código exibido: ${o.cCod||"-"}
Medições: rede ${o.cV||"-"} V | barramento DC ${o.cDC||"-"} V | corrente ${o.cA||"-"} A | sucção ${o.cP||"-"} psig | SA ${o.cSH||"-"} K
${o.cMed?"Outras medições: "+o.cMed+"\n":""}Diagnóstico: ${o.cDiag||"-"}
Solução: ${o.cSol||"-"}
Nelson Lopes Climatização – (88) 9 9742-3664`;
}
function renderCases(){
  const el=document.getElementById("caseList");
  el.innerHTML=ST.cases.length?ST.cases.map(o=>`<div class="card"><div class="line">${o.data} · ${esc(o.cCli||"sem cliente")}</div>
  <div><b>${esc(o.cMarca||"")} ${esc(o.cMod||"")}</b> ${o.cCod?`<span class="code" style="font-size:14px">${esc(o.cCod)}</span>`:""}</div>
  <div class="mut" style="margin-top:4px">${esc(o.cDiag||"")}</div>
  <div class="row" style="margin-top:8px"><button class="btn lite sm" onclick="copyCase('${o.id}')">Copiar texto</button><button class="btn lite sm" onclick="delCase('${o.id}')">Excluir</button></div></div>`).join("")
  :`<div class="empty">Nenhum atendimento registrado ainda.</div>`;
}
function copyTxt(t,msg){
  (navigator.clipboard?navigator.clipboard.writeText(t):Promise.reject()).then(()=>toast(msg)).catch(()=>{
    const ta=document.createElement("textarea");ta.value=t;document.body.appendChild(ta);ta.select();
    try{document.execCommand("copy");toast(msg)}catch(e){toast("Não foi possível copiar")}ta.remove();
  });
}
function copyCase(id){const o=ST.cases.find(x=>x.id===id);if(o)copyTxt(caseText(o),"Texto copiado")}
function delCase(id){ST.cases=ST.cases.filter(x=>x.id!==id);save();renderCases()}
function copyBackup(){copyTxt(JSON.stringify(ST),"Backup copiado")}
function importBackup(){
  try{const o=JSON.parse(document.getElementById("impTxt").value);if(!o||!Array.isArray(o.codes)||!Array.isArray(o.cases))throw 0;
    o.inst=o.inst||[];ST=o;save();renderCodes();renderCases();renderInst();toast("Backup restaurado")}catch(e){toast("Texto de backup inválido")}
}

/* ===================== INSTALAÇÃO =====================
 Fichas por modelo extraídas dos manuais (f:"F" = fabricante). Preencher a partir dos manuais enviados. */
const INST=[
{m:"Gree",mod:"G-Top Auto Inverter 9.000 (frio e quente-frio)",cap:"9000",liq:"Ver etiqueta",suc:"Ver etiqueta",min:"2",max:"15",des:"10",pre:"5",add:"",flu:"R-32",ali:"Condensadora",dis:"Ver etiqueta / NBR 5410",cab:"NBR 5410",int:"4 vias (N, 2, 3/L, terra)",obs:"Carga de fábrica até 5 m: 550 g (F) / 600 g (Q/F). Alimentação 220 V pela CONDENSADORA (N, L, terra); interligação 09–24k: interna N(1) · 2 · 3 · terra ↔ externa N(1) · 2 · L(3) · terra – ligar pelo número. Evaporadora: 15 cm do teto e das laterais, 2,5 m do piso, 3 m livres na frente. Condensadora TOP (descarga para cima): 65 cm livres acima, 30 cm da parede, 50 cm de obstrução; sempre sobre coxim de borracha. Raio mínimo de curva do tubo 10 cm. Bitolas e carga adicional: não constam nas páginas enviadas – conferir etiqueta.",fonte:"Manual Gree G-Top Auto Inverter – item 7 (afastamentos), 7.2 (comprimento/desnível/mínimo), 7.4.5 (bornes); carga até 5 m: folder técnico Gree G-Top"},
{m:"Gree",mod:"G-Top Auto Inverter 12.000 (frio e quente-frio)",cap:"12000",liq:"Ver etiqueta",suc:"Ver etiqueta",min:"2",max:"20",des:"10",pre:"5",add:"",flu:"R-32",ali:"Condensadora",dis:"Ver etiqueta / NBR 5410",cab:"NBR 5410",int:"4 vias (N, 2, 3/L, terra)",obs:"Carga de fábrica até 5 m: 630 g (F) / 650 g (Q/F). Alimentação 220 V pela CONDENSADORA (N, L, terra); interligação 09–24k: interna N(1) · 2 · 3 · terra ↔ externa N(1) · 2 · L(3) · terra – ligar pelo número. Evaporadora: 15 cm do teto e das laterais, 2,5 m do piso, 3 m livres na frente. Condensadora TOP (descarga para cima): 65 cm livres acima, 30 cm da parede, 50 cm de obstrução; sempre sobre coxim de borracha. Raio mínimo de curva do tubo 10 cm. Bitolas e carga adicional: não constam nas páginas enviadas – conferir etiqueta.",fonte:"Manual Gree G-Top Auto Inverter – item 7 (afastamentos), 7.2 (comprimento/desnível/mínimo), 7.4.5 (bornes); carga até 5 m: folder técnico Gree G-Top"},
{m:"Gree",mod:"G-Top Auto Inverter 18.000 (frio e quente-frio)",cap:"18000",liq:"Ver etiqueta",suc:"Ver etiqueta",min:"2",max:"25",des:"10",pre:"5",add:"",flu:"R-32",ali:"Condensadora",dis:"Ver etiqueta / NBR 5410",cab:"NBR 5410",int:"4 vias (N, 2, 3/L, terra)",obs:"Carga de fábrica até 5 m: 1.000 g. Alimentação 220 V pela CONDENSADORA (N, L, terra); interligação 09–24k: interna N(1) · 2 · 3 · terra ↔ externa N(1) · 2 · L(3) · terra – ligar pelo número. Evaporadora: 15 cm do teto e das laterais, 2,5 m do piso, 3 m livres na frente. Condensadora TOP (descarga para cima): 65 cm livres acima, 30 cm da parede, 50 cm de obstrução; sempre sobre coxim de borracha. Raio mínimo de curva do tubo 10 cm. Bitolas e carga adicional: não constam nas páginas enviadas – conferir etiqueta.",fonte:"Manual Gree G-Top Auto Inverter – item 7 (afastamentos), 7.2 (comprimento/desnível/mínimo), 7.4.5 (bornes); carga até 5 m: folder técnico Gree G-Top"},
{m:"Gree",mod:"G-Top Auto Inverter 24.000 (frio e quente-frio)",cap:"24000",liq:"Ver etiqueta",suc:"Ver etiqueta",min:"2",max:"25",des:"10",pre:"5",add:"",flu:"R-32",ali:"Condensadora",dis:"Ver etiqueta / NBR 5410",cab:"NBR 5410",int:"4 vias (N, 2, 3/L, terra)",obs:"Carga de fábrica até 5 m: 1.100 g. Alimentação 220 V pela CONDENSADORA (N, L, terra); interligação 09–24k: interna N(1) · 2 · 3 · terra ↔ externa N(1) · 2 · L(3) · terra – ligar pelo número. Evaporadora: 15 cm do teto e das laterais, 2,5 m do piso, 3 m livres na frente. Condensadora TOP (descarga para cima): 65 cm livres acima, 30 cm da parede, 50 cm de obstrução; sempre sobre coxim de borracha. Raio mínimo de curva do tubo 10 cm. Bitolas e carga adicional: não constam nas páginas enviadas – conferir etiqueta.",fonte:"Manual Gree G-Top Auto Inverter – item 7 (afastamentos), 7.2 (comprimento/desnível/mínimo), 7.4.5 (bornes); carga até 5 m: folder técnico Gree G-Top"},
{m:"Gree",mod:"G-Top Auto Inverter 30.000 (frio e quente-frio)",cap:"30000",liq:"Ver etiqueta",suc:"Ver etiqueta",min:"2",max:"25",des:"10",pre:"5",add:"",flu:"R-32",ali:"Condensadora",dis:"Ver etiqueta / NBR 5410",cab:"NBR 5410",int:"4 vias (N, 2, 3/L, terra)",obs:"Carga de fábrica até 5 m: 1.400 g. Alimentação 220 V pela CONDENSADORA (N, L, terra); interligação 09–24k: interna N(1) · 2 · 3 · terra ↔ externa N(1) · 2 · L(3) · terra – ligar pelo número. Evaporadora: 15 cm do teto e das laterais, 2,5 m do piso, 3 m livres na frente. Condensadora TOP (descarga para cima): 65 cm livres acima, 30 cm da parede, 50 cm de obstrução; sempre sobre coxim de borracha. Raio mínimo de curva do tubo 10 cm. Bitolas e carga adicional: não constam nas páginas enviadas – conferir etiqueta.",fonte:"Manual Gree G-Top Auto Inverter – item 7 (afastamentos), 7.2 (comprimento/desnível/mínimo), 7.4.5 (bornes); carga até 5 m: folder técnico Gree G-Top"},
{m:"Vix",mod:"VIX AIR 9.000 / 12.000",cap:"9000–12000",liq:"1/4 pol (6 mm)",suc:"3/8 pol (9,53 mm)",min:"3",max:"25",des:"10",pre:"5",add:"20",flu:"R-32",ali:"Condensadora (exceto K*)",dis:"Não informado – pela corrente da etiqueta",cab:"H07RN-F (T3 14–18K: 2,5 mm² × 4)",int:"H07RN-F",obs:"Espessura mínima do tubo 0,6 mm. 12K# usa sucção 1/2 pol. Alimentação 220 V pela CONDENSADORA; modelos K* alimentados pela evaporadora (K** com plugue). Cabos H07RN-F; nos 14K–18K em clima tropical (T3, caso do Cariri) o manual exige 2,5 mm² × 4 na alimentação e na interligação. Interligação pelas cores/números iguais nos dois lados. Torques: 1/4 15–20 N·m, 3/8 30–35, 1/2 50–55, 5/8 60–65. Modelos com # (12K#, 18K#, 36K#) são maiores e mudam a bitola – conferir etiqueta. Evaporadora: 15 cm do teto, 5 cm nas laterais, 2,5–5 m do piso.",fonte:"Manual VIX AIR – Instruções de Instalação (Kit His 5.3, fev/26, PDF meuvix.com.br) – tabela de tubulação, torques, cabos, esquema de instalação"},
{m:"Vix",mod:"VIX AIR 18.000",cap:"18000",liq:"1/4 pol (6 mm)",suc:"1/2 pol (12 mm)",min:"3",max:"25",des:"15",pre:"5",add:"20",flu:"R-32",ali:"Condensadora (exceto K*)",dis:"Não informado – pela corrente da etiqueta",cab:"H07RN-F (T3 14–18K: 2,5 mm² × 4)",int:"H07RN-F",obs:"Espessura mínima 0,6 mm. 18K# usa 3/8 × 5/8. Alimentação 220 V pela CONDENSADORA; modelos K* alimentados pela evaporadora (K** com plugue). Cabos H07RN-F; nos 14K–18K em clima tropical (T3, caso do Cariri) o manual exige 2,5 mm² × 4 na alimentação e na interligação. Interligação pelas cores/números iguais nos dois lados. Torques: 1/4 15–20 N·m, 3/8 30–35, 1/2 50–55, 5/8 60–65. Modelos com # (12K#, 18K#, 36K#) são maiores e mudam a bitola – conferir etiqueta. Evaporadora: 15 cm do teto, 5 cm nas laterais, 2,5–5 m do piso.",fonte:"Manual VIX AIR – Instruções de Instalação (Kit His 5.3, fev/26, PDF meuvix.com.br) – tabela de tubulação, torques, cabos, esquema de instalação"},
{m:"Vix",mod:"VIX AIR 24.000",cap:"24000",liq:"1/4 pol (6 mm)",suc:"5/8 pol (16 mm)",min:"3",max:"25",des:"15",pre:"5",add:"30",flu:"R-32",ali:"Condensadora (exceto K*)",dis:"Não informado – pela corrente da etiqueta",cab:"H07RN-F (T3 14–18K: 2,5 mm² × 4)",int:"H07RN-F",obs:"Espessura mínima 0,6 mm. Alimentação 220 V pela CONDENSADORA; modelos K* alimentados pela evaporadora (K** com plugue). Cabos H07RN-F; nos 14K–18K em clima tropical (T3, caso do Cariri) o manual exige 2,5 mm² × 4 na alimentação e na interligação. Interligação pelas cores/números iguais nos dois lados. Torques: 1/4 15–20 N·m, 3/8 30–35, 1/2 50–55, 5/8 60–65. Modelos com # (12K#, 18K#, 36K#) são maiores e mudam a bitola – conferir etiqueta. Evaporadora: 15 cm do teto, 5 cm nas laterais, 2,5–5 m do piso.",fonte:"Manual VIX AIR – Instruções de Instalação (Kit His 5.3, fev/26, PDF meuvix.com.br) – tabela de tubulação, torques, cabos, esquema de instalação"},
{m:"Vix",mod:"VIX AIR 30.000 / 36.000",cap:"30000–36000",liq:"3/8 pol (9,53 mm)",suc:"5/8 pol (16 mm)",min:"3",max:"25",des:"15",pre:"5",add:"40",flu:"R-32",ali:"Condensadora (exceto K*)",dis:"Não informado – pela corrente da etiqueta",cab:"H07RN-F (T3 14–18K: 2,5 mm² × 4)",int:"H07RN-F",obs:"Espessura mínima do tubo 1 mm. Alimentação 220 V pela CONDENSADORA; modelos K* alimentados pela evaporadora (K** com plugue). Cabos H07RN-F; nos 14K–18K em clima tropical (T3, caso do Cariri) o manual exige 2,5 mm² × 4 na alimentação e na interligação. Interligação pelas cores/números iguais nos dois lados. Torques: 1/4 15–20 N·m, 3/8 30–35, 1/2 50–55, 5/8 60–65. Modelos com # (12K#, 18K#, 36K#) são maiores e mudam a bitola – conferir etiqueta. Evaporadora: 15 cm do teto, 5 cm nas laterais, 2,5–5 m do piso.",fonte:"Manual VIX AIR – Instruções de Instalação (Kit His 5.3, fev/26, PDF meuvix.com.br) – tabela de tubulação, torques, cabos, esquema de instalação"},
{m:"Philco",mod:"PAC9FB / PAC9QB",cap:"9000",liq:"1/4 pol (6,35 mm)",suc:"3/8 pol (9,52 mm)",min:"2",max:"9",des:"5",pre:"5",add:"12",flu:"R-32",ali:"Evaporadora (unidade interna)",dis:"Não informado – pela etiqueta",cab:"1,0 mm² × 3",int:"1,0 mm² × 4",obs:"Torques: porca 1/4 15–20 N·m, 3/8 30–35 N·m. Alimentação ligada na UNIDADE INTERNA (p.16), interligação com mesma numeração dos dois lados; fusível da placa interna 250 V / 15 A. Condensadora retangular: 10 cm atrás, 15 cm de um lado, 40 cm do outro, 2 m livres na frente. Estanqueidade com nitrogênio 200–250 psi, válvulas da condensadora fechadas. Evaporadora acima da condensadora: sifão a cada 3 m. Disjuntor: não informado – pela corrente da etiqueta (NBR 5410).",fonte:"Manual Philco PAC9FB…PAC24QB – p.11 (bitolas/torques), p.17 (especificações, cabos), p.13–16"},
{m:"Philco",mod:"PAC12FB / PAC12QB",cap:"12000",liq:"1/4 pol (6,35 mm)",suc:"3/8 pol (9,52 mm)",min:"2",max:"9",des:"5",pre:"5",add:"12",flu:"R-32",ali:"Evaporadora (unidade interna)",dis:"Não informado – pela etiqueta",cab:"1,0 mm² × 3",int:"1,0 mm² × 4",obs:"Torques: porca 1/4 15–20 N·m, 3/8 30–35 N·m — sucção 3/8 (≠ PAC12FI, que é 1/2). Alimentação ligada na UNIDADE INTERNA (p.16), interligação com mesma numeração dos dois lados; fusível da placa interna 250 V / 15 A. Condensadora retangular: 10 cm atrás, 15 cm de um lado, 40 cm do outro, 2 m livres na frente. Estanqueidade com nitrogênio 200–250 psi, válvulas da condensadora fechadas. Evaporadora acima da condensadora: sifão a cada 3 m. Disjuntor: não informado – pela corrente da etiqueta (NBR 5410).",fonte:"Manual Philco PAC9FB…PAC24QB – p.11 (bitolas/torques), p.17 (especificações, cabos), p.13–16"},
{m:"Philco",mod:"PAC18FB / PAC18QB",cap:"18000",liq:"1/4 pol (6,35 mm)",suc:"1/2 pol (12,7 mm)",min:"2",max:"12",des:"7",pre:"5",add:"15",flu:"R-32",ali:"Evaporadora (unidade interna)",dis:"Não informado – pela etiqueta",cab:"1,5 mm² × 3",int:"1,5 mm² × 4",obs:"Torques: porca 1/4 15–20 N·m, 1/2 50–55 N·m. Alimentação ligada na UNIDADE INTERNA (p.16), interligação com mesma numeração dos dois lados; fusível da placa interna 250 V / 15 A. Condensadora retangular: 10 cm atrás, 15 cm de um lado, 40 cm do outro, 2 m livres na frente. Estanqueidade com nitrogênio 200–250 psi, válvulas da condensadora fechadas. Evaporadora acima da condensadora: sifão a cada 3 m. Disjuntor: não informado – pela corrente da etiqueta (NBR 5410).",fonte:"Manual Philco PAC9FB…PAC24QB – p.11 (bitolas/torques), p.17 (especificações, cabos), p.13–16"},
{m:"Philco",mod:"PAC24FB / PAC24QB",cap:"24000",liq:"1/4 pol (6,35 mm)",suc:"5/8 pol (15,88 mm)",min:"2",max:"15",des:"8",pre:"5",add:"15",flu:"R-32",ali:"Evaporadora (unidade interna)",dis:"Não informado – pela etiqueta",cab:"1,5 mm² × 3",int:"1,5 mm² × 4",obs:"Torques: porca 1/4 15–20 N·m, 5/8 75–80 N·m. Alimentação ligada na UNIDADE INTERNA (p.16), interligação com mesma numeração dos dois lados; fusível da placa interna 250 V / 15 A. Condensadora retangular: 10 cm atrás, 15 cm de um lado, 40 cm do outro, 2 m livres na frente. Estanqueidade com nitrogênio 200–250 psi, válvulas da condensadora fechadas. Evaporadora acima da condensadora: sifão a cada 3 m. Disjuntor: não informado – pela corrente da etiqueta (NBR 5410).",fonte:"Manual Philco PAC9FB…PAC24QB – p.11 (bitolas/torques), p.17 (especificações, cabos), p.13–16"},
{m:"Philco",mod:"PAC9FI / PAC9QI (inverter)",cap:"9000",liq:"1/4 pol (6,35 mm)",suc:"3/8 pol (9,52 mm)",min:"2",max:"9",des:"5",pre:"5",add:"12",flu:"R-32",ali:"Evaporadora (unidade interna)",dis:"Não informado – pela etiqueta",cab:"1,0 mm² × 3",int:"1,0 mm² × 4",obs:"Condensadora redonda (TOP): 30 cm livres nas laterais/parede e 700 mm acima da descarga. Torques: porca 1/4 15–20 N·m, 3/8 30–35 N·m. ATENÇÃO: neste manual o cabo de alimentação é ligado na UNIDADE INTERNA (p.16), com interligação para a externa; numeração dos fios igual nos dois lados. Fusível da placa interna 250 V / 15 A. Aparelho 220 V: em rede 127 V usar ligação bifásica, nunca transformador. Teste de estanqueidade com nitrogênio 200–250 psi. Evaporadora no nível mais alto que a condensadora: sifão na sucção a cada 3 m. Disjuntor: o manual não informa – dimensionar pela corrente da etiqueta (NBR 5410).",fonte:"Manual Philco PAC9FI…PAC30QI – p.17 (especificações), p.11 (torques), p.16 (cabos)"},
{m:"Philco",mod:"PAC12FI / PAC12QI (inverter)",cap:"12000",liq:"1/4 pol (6,35 mm)",suc:"1/2 pol (12,7 mm)",min:"2",max:"9",des:"5",pre:"5",add:"12",flu:"R-32",ali:"Evaporadora (unidade interna)",dis:"Não informado – pela etiqueta",cab:"1,0 mm² × 3",int:"1,0 mm² × 4",obs:"ATENÇÃO: sucção 1/2 pol já no 12k. Condensadora redonda (TOP): 30 cm nas laterais/parede e 700 mm acima. Torques: porca 1/4 15–20 N·m, 1/2 50–55 N·m. ATENÇÃO: neste manual o cabo de alimentação é ligado na UNIDADE INTERNA (p.16), com interligação para a externa; numeração dos fios igual nos dois lados. Fusível da placa interna 250 V / 15 A. Aparelho 220 V: em rede 127 V usar ligação bifásica, nunca transformador. Teste de estanqueidade com nitrogênio 200–250 psi. Evaporadora no nível mais alto que a condensadora: sifão na sucção a cada 3 m. Disjuntor: o manual não informa – dimensionar pela corrente da etiqueta (NBR 5410).",fonte:"Manual Philco PAC9FI…PAC30QI – p.17 (especificações), p.11 (torques), p.16 (cabos)"},
{m:"Philco",mod:"PAC18FI / PAC18QI (inverter)",cap:"18000",liq:"1/4 pol (6,35 mm)",suc:"1/2 pol (12,7 mm)",min:"2",max:"12",des:"7",pre:"5",add:"12",flu:"R-32",ali:"Evaporadora (unidade interna)",dis:"Não informado – pela etiqueta",cab:"1,0 mm² × 3",int:"1,0 mm² × 4",obs:"Condensadora retangular: 10 cm atrás, 15 cm de um lado, 40 cm do outro e 2 m livres na frente. Torques: porca 1/4 15–20 N·m, 1/2 50–55 N·m. ATENÇÃO: neste manual o cabo de alimentação é ligado na UNIDADE INTERNA (p.16), com interligação para a externa; numeração dos fios igual nos dois lados. Fusível da placa interna 250 V / 15 A. Aparelho 220 V: em rede 127 V usar ligação bifásica, nunca transformador. Teste de estanqueidade com nitrogênio 200–250 psi. Evaporadora no nível mais alto que a condensadora: sifão na sucção a cada 3 m. Disjuntor: o manual não informa – dimensionar pela corrente da etiqueta (NBR 5410).",fonte:"Manual Philco PAC9FI…PAC30QI – p.17 (especificações), p.11 (torques), p.16 (cabos)"},
{m:"Philco",mod:"PAC24FI / PAC24QI (inverter)",cap:"24000",liq:"1/4 pol (6,35 mm)",suc:"5/8 pol (15,88 mm)",min:"2",max:"15",des:"8",pre:"5",add:"12",flu:"R-32",ali:"Evaporadora (unidade interna)",dis:"Não informado – pela etiqueta",cab:"1,5 mm² × 3",int:"1,5 mm² × 4",obs:"Condensadora retangular: 10/15/40 cm e 2 m livres na frente. Torques: porca 1/4 15–20 N·m, 5/8 75–80 N·m. ATENÇÃO: neste manual o cabo de alimentação é ligado na UNIDADE INTERNA (p.16), com interligação para a externa; numeração dos fios igual nos dois lados. Fusível da placa interna 250 V / 15 A. Aparelho 220 V: em rede 127 V usar ligação bifásica, nunca transformador. Teste de estanqueidade com nitrogênio 200–250 psi. Evaporadora no nível mais alto que a condensadora: sifão na sucção a cada 3 m. Disjuntor: o manual não informa – dimensionar pela corrente da etiqueta (NBR 5410).",fonte:"Manual Philco PAC9FI…PAC30QI – p.17 (especificações), p.11 (torques), p.16 (cabos)"},
{m:"Philco",mod:"PAC30FI / PAC30QI (inverter)",cap:"30000",liq:"3/8 pol (9,53 mm)",suc:"5/8 pol (15,88 mm)",min:"2",max:"15",des:"8",pre:"5",add:"25",flu:"R-32",ali:"Evaporadora (unidade interna)",dis:"Não informado – pela etiqueta",cab:"2,5 mm² × 3",int:"2,5 mm² × 4",obs:"Condensadora retangular: 10/15/40 cm e 2 m livres na frente. Torques: porca 3/8 (líquido) e 5/8 75–80 N·m. ATENÇÃO: neste manual o cabo de alimentação é ligado na UNIDADE INTERNA (p.16), com interligação para a externa; numeração dos fios igual nos dois lados. Fusível da placa interna 250 V / 15 A. Aparelho 220 V: em rede 127 V usar ligação bifásica, nunca transformador. Teste de estanqueidade com nitrogênio 200–250 psi. Evaporadora no nível mais alto que a condensadora: sifão na sucção a cada 3 m. Disjuntor: o manual não informa – dimensionar pela corrente da etiqueta (NBR 5410).",fonte:"Manual Philco PAC9FI…PAC30QI – p.17 (especificações), p.11 (torques), p.16 (cabos)"},
{m:"LG",mod:"Dual Inverter Compact frio (C/O)",cap:"12000",liq:"1/4 pol (6,35 mm)",suc:"3/8 pol (9,52 mm)",min:"3",max:"15",des:"7",pre:"7,5",add:"15",flu:"R-32",ali:"Condensadora (borne da unidade externa)",dis:"20 A em 127 V / 15 A em 220 V",cab:"1,5 mm² (127 V ou 220 V)",int:"Mín. 0,75 mm² (Ø ext. 8,8 mm)",obs:"Carga de fábrica para 7,5 m: 553 g. Torques: 1/4\" 17,6–24,5 N·m · 3/8\" 33,3–41,2 · 1/2\" 53,9–64,7 · 5/8\" 61,7–80,4. Cabo de comunicação: comprimento máx. = comprimento máx. da tubulação × 1,1. Bornes: mesma cor e mesmo número nos dois lados; alimentação conectada no borne da unidade externa (cabo de alimentação + cabo de interligação). Vácuo até 500 µmHg (bomba ≥ 4 cfm). Verificação de desempenho após 15–18 min: pressão na válvula de gás 120–135 psi (externa 20–35 °C), 135–150 (35–40 °C), 150–165 (40–45 °C), 165–175 (45–48 °C); diferença entrada/saída da evaporadora ≥ 8 °C.",fonte:"Manual de Instalação LG R-32 MFL05830701 – p.7 (cabos, disjuntor), p.6 (torques), p.12 (comprimentos, carga)"},
{m:"LG",mod:"Dual Inverter Voice / Voice Artcool frio (C/O)",cap:"12000",liq:"1/4 pol (6,35 mm)",suc:"3/8 pol (9,52 mm)",min:"3",max:"15",des:"7",pre:"7,5",add:"15",flu:"R-32",ali:"Condensadora (borne da unidade externa)",dis:"20 A em 127 V / 15 A em 220 V",cab:"1,5 mm² (127 V ou 220 V)",int:"Mín. 0,75 mm² (Ø ext. 8,8 mm)",obs:"Carga de fábrica para 7,5 m: 513 g. Torques: 1/4\" 17,6–24,5 N·m · 3/8\" 33,3–41,2 · 1/2\" 53,9–64,7 · 5/8\" 61,7–80,4. Cabo de comunicação: comprimento máx. = comprimento máx. da tubulação × 1,1. Bornes: mesma cor e mesmo número nos dois lados; alimentação conectada no borne da unidade externa (cabo de alimentação + cabo de interligação). Vácuo até 500 µmHg (bomba ≥ 4 cfm). Verificação de desempenho após 15–18 min: pressão na válvula de gás 120–135 psi (externa 20–35 °C), 135–150 (35–40 °C), 150–165 (40–45 °C), 165–175 (45–48 °C); diferença entrada/saída da evaporadora ≥ 8 °C.",fonte:"Manual de Instalação LG R-32 MFL05830701 – p.7 (cabos, disjuntor), p.6 (torques), p.12 (comprimentos, carga)"},
{m:"LG",mod:"Dual Inverter Compact quente-frio (H/P)",cap:"12000",liq:"1/4 pol (6,35 mm)",suc:"3/8 pol (9,52 mm)",min:"3",max:"15",des:"7",pre:"7,5",add:"15",flu:"R-32",ali:"Condensadora (borne da unidade externa)",dis:"20 A em 127 V / 15 A em 220 V",cab:"1,5 mm² (127 V ou 220 V)",int:"Mín. 0,75 mm² (Ø ext. 8,8 mm)",obs:"Carga de fábrica para 7,5 m: 703 g. Torques: 1/4\" 17,6–24,5 N·m · 3/8\" 33,3–41,2 · 1/2\" 53,9–64,7 · 5/8\" 61,7–80,4. Cabo de comunicação: comprimento máx. = comprimento máx. da tubulação × 1,1. Bornes: mesma cor e mesmo número nos dois lados; alimentação conectada no borne da unidade externa (cabo de alimentação + cabo de interligação). Vácuo até 500 µmHg (bomba ≥ 4 cfm). Verificação de desempenho após 15–18 min: pressão na válvula de gás 120–135 psi (externa 20–35 °C), 135–150 (35–40 °C), 150–165 (40–45 °C), 165–175 (45–48 °C); diferença entrada/saída da evaporadora ≥ 8 °C.",fonte:"Manual de Instalação LG R-32 MFL05830701 – p.7 (cabos, disjuntor), p.6 (torques), p.12 (comprimentos, carga)"},
{m:"LG",mod:"Dual Inverter Voice / Voice Artcool quente-frio (H/P)",cap:"12000",liq:"1/4 pol (6,35 mm)",suc:"3/8 pol (9,52 mm)",min:"3",max:"15",des:"7",pre:"7,5",add:"15",flu:"R-32",ali:"Condensadora (borne da unidade externa)",dis:"20 A em 127 V / 15 A em 220 V",cab:"1,5 mm² (127 V ou 220 V)",int:"Mín. 0,75 mm² (Ø ext. 8,8 mm)",obs:"Carga de fábrica para 7,5 m: 553 g. Torques: 1/4\" 17,6–24,5 N·m · 3/8\" 33,3–41,2 · 1/2\" 53,9–64,7 · 5/8\" 61,7–80,4. Cabo de comunicação: comprimento máx. = comprimento máx. da tubulação × 1,1. Bornes: mesma cor e mesmo número nos dois lados; alimentação conectada no borne da unidade externa (cabo de alimentação + cabo de interligação). Vácuo até 500 µmHg (bomba ≥ 4 cfm). Verificação de desempenho após 15–18 min: pressão na válvula de gás 120–135 psi (externa 20–35 °C), 135–150 (35–40 °C), 150–165 (40–45 °C), 165–175 (45–48 °C); diferença entrada/saída da evaporadora ≥ 8 °C.",fonte:"Manual de Instalação LG R-32 MFL05830701 – p.7 (cabos, disjuntor), p.6 (torques), p.12 (comprimentos, carga)"},
{m:"LG",mod:"Dual Inverter Voice frio (C/O)",cap:"15000",liq:"1/4 pol (6,35 mm)",suc:"3/8 pol (9,52 mm)",min:"3",max:"20",des:"15",pre:"7,5",add:"15",flu:"R-32",ali:"Condensadora (borne da unidade externa)",dis:"15 A (220 V)",cab:"1,5 mm² (220 V)",int:"Mín. 0,75 mm² (Ø ext. 8,8 mm)",obs:"Carga de fábrica para 7,5 m: 838 g. Torques: 1/4\" 17,6–24,5 N·m · 3/8\" 33,3–41,2 · 1/2\" 53,9–64,7 · 5/8\" 61,7–80,4. Cabo de comunicação: comprimento máx. = comprimento máx. da tubulação × 1,1. Bornes: mesma cor e mesmo número nos dois lados; alimentação conectada no borne da unidade externa (cabo de alimentação + cabo de interligação). Vácuo até 500 µmHg (bomba ≥ 4 cfm). Verificação de desempenho após 15–18 min: pressão na válvula de gás 120–135 psi (externa 20–35 °C), 135–150 (35–40 °C), 150–165 (40–45 °C), 165–175 (45–48 °C); diferença entrada/saída da evaporadora ≥ 8 °C.",fonte:"Manual de Instalação LG R-32 MFL05830701 – p.7 (cabos, disjuntor), p.6 (torques), p.12 (comprimentos, carga)"},
{m:"Midea/Springer/Carrier",mod:"42AFVCI09S5 / 38TVCI09S5 (frio)",cap:"9000",liq:"1/4 pol (6,35 mm)",suc:"3/8 pol (9,52 mm)",min:"2",max:"25 (equivalente)",des:"10",pre:"5",add:"Ver manual",flu:"R-32",ali:"Condensadora",dis:"NBR 5410 (≥ 1,25 × corrente máx.)",cab:"NBR 5410",int:"L · N · S + terra",obs:"Corrente máx. 4,56 A. Carga até 5 m: 460 g. Expansão por capilar. Furo de parede Ø 65 mm. Comprimento Máximo EQUIVALENTE (CME) = comprimento linear + 0,3 m por conexão/curva (ex.: 11 m com 5 curvas = 12,5 m). Alimentação 220 V monofásica + terra pela CONDENSADORA (borneira L · N · G · S). Interligação pelo NOME do borne, não pela posição: na evaporadora a ordem é L · N · S · terra e na condensadora L · N · G · S. Condensadora acima da evaporadora: sifão na sucção a cada 3 m. Cabo e disjuntor: NBR 5410 com corrente de projeto ≥ 1,25 × corrente máxima. Carga adicional acima de 5 m: ver item Adição de carga do manual (página não fotografada).",fonte:"Manual Springer Midea 42AFV/38TV – p.50–51 (CME, desnível, MÍNIMO 2 m confirmado, bitolas), p.61 (bornes, ponto de força), p.69–71 (corrente, carga, linhas)"},
{m:"Midea/Springer/Carrier",mod:"42AFVCI12S5/38TVCI12S5 (frio) · 42AFVQI12S5/38TVQI12S5 (Q/F)",cap:"12000",liq:"1/4 pol (6,35 mm)",suc:"1/2 pol (12,7 mm)",min:"2",max:"25 (equivalente)",des:"10",pre:"5",add:"Ver manual",flu:"R-32",ali:"Condensadora",dis:"NBR 5410 (≥ 1,25 × corrente máx.)",cab:"NBR 5410",int:"L · N · S + terra",obs:"ATENÇÃO: sucção de 1/2 pol já no 12k. Corrente máx. 5,67 A (frio) / 7,74 A (Q/F). Carga até 5 m: 470 g (frio) / 550 g (Q/F). Furo Ø 65 mm. Comprimento Máximo EQUIVALENTE (CME) = comprimento linear + 0,3 m por conexão/curva (ex.: 11 m com 5 curvas = 12,5 m). Alimentação 220 V monofásica + terra pela CONDENSADORA (borneira L · N · G · S). Interligação pelo NOME do borne, não pela posição: na evaporadora a ordem é L · N · S · terra e na condensadora L · N · G · S. Condensadora acima da evaporadora: sifão na sucção a cada 3 m. Cabo e disjuntor: NBR 5410 com corrente de projeto ≥ 1,25 × corrente máxima. Carga adicional acima de 5 m: ver item Adição de carga do manual (página não fotografada).",fonte:"Manual Springer Midea 42AFV/38TV – p.50–51 (CME, desnível, MÍNIMO 2 m confirmado, bitolas), p.61 (bornes, ponto de força), p.69–71 (corrente, carga, linhas)"},
{m:"Midea/Springer/Carrier",mod:"42AFVCI18S5 / 38TVCI18S5 (frio)",cap:"18000",liq:"1/4 pol (6,35 mm)",suc:"1/2 pol (12,7 mm)",min:"2",max:"30 (equivalente)",des:"20",pre:"5",add:"Ver manual",flu:"R-32",ali:"Condensadora",dis:"NBR 5410 (≥ 1,25 × corrente máx.)",cab:"NBR 5410",int:"L · N · S + terra",obs:"Corrente máx. 10,30 A. Carga até 5 m: 730 g. Furo Ø 65 mm. Comprimento Máximo EQUIVALENTE (CME) = comprimento linear + 0,3 m por conexão/curva (ex.: 11 m com 5 curvas = 12,5 m). Alimentação 220 V monofásica + terra pela CONDENSADORA (borneira L · N · G · S). Interligação pelo NOME do borne, não pela posição: na evaporadora a ordem é L · N · S · terra e na condensadora L · N · G · S. Condensadora acima da evaporadora: sifão na sucção a cada 3 m. Cabo e disjuntor: NBR 5410 com corrente de projeto ≥ 1,25 × corrente máxima. Carga adicional acima de 5 m: ver item Adição de carga do manual (página não fotografada).",fonte:"Manual Springer Midea 42AFV/38TV – p.50–51 (CME, desnível, MÍNIMO 2 m confirmado, bitolas), p.61 (bornes, ponto de força), p.69–71 (corrente, carga, linhas)"},
{m:"Midea/Springer/Carrier",mod:"42AFVCI22S5 / 38TVCI22S5 (frio)",cap:"22000",liq:"3/8 pol (9,52 mm)",suc:"5/8 pol (15,87 mm)",min:"2",max:"30 (equivalente)",des:"20",pre:"5",add:"Ver manual",flu:"R-32",ali:"Condensadora",dis:"NBR 5410 (≥ 1,25 × corrente máx.)",cab:"NBR 5410",int:"L · N · S + terra",obs:"Corrente máx. 11,80 A. Carga até 5 m: 865 g. Furo Ø 90 mm. Comprimento Máximo EQUIVALENTE (CME) = comprimento linear + 0,3 m por conexão/curva (ex.: 11 m com 5 curvas = 12,5 m). Alimentação 220 V monofásica + terra pela CONDENSADORA (borneira L · N · G · S). Interligação pelo NOME do borne, não pela posição: na evaporadora a ordem é L · N · S · terra e na condensadora L · N · G · S. Condensadora acima da evaporadora: sifão na sucção a cada 3 m. Cabo e disjuntor: NBR 5410 com corrente de projeto ≥ 1,25 × corrente máxima. Carga adicional acima de 5 m: ver item Adição de carga do manual (página não fotografada).",fonte:"Manual Springer Midea 42AFV/38TV – p.50–51 (CME, desnível, MÍNIMO 2 m confirmado, bitolas), p.61 (bornes, ponto de força), p.69–71 (corrente, carga, linhas)"},
{m:"Vix",mod:"Vix Split High Wall Inverter 9.000 (frio e quente-frio)",cap:"9000",liq:'1/4" (6,35 mm)',suc:'3/8" (9,52 mm)',min:"",max:"15",des:"5",pre:"5",add:"20",flu:"R-32",ali:"Condensadora (exceto modelos K*)",dis:"Não informado – dimensionar pela corrente máx. (NBR 5410)",cab:"1,0 mm² × 3 (H05RN-F)",int:"0,75 mm² × 4",obs:"Corrente máx. 5 A. Carga de fábrica 410 g (frio) / 480 g (Q/F). Alimentação 220 V entra na CONDENSADORA (L, N, terra); interligação ⏚ · 1(N) azul/cinza · 2(L) marrom · 3(SI) preto – mesma numeração dos dois lados. Exceção: modelos K* são alimentados pela evaporadora (K** com plugue). Torques: porca 1/4\" 15–20 N·m, 3/8\" 30–35, 1/2\" 50–55, 5/8\" 60–65. Espessura mínima do tubo 0,5 mm (1/4\") e 0,6 mm (demais). Vácuo até 750 µmHg. Disjuntor bipolar acessível, abertura mínima 3 mm.",fonte:"Manual Vix Split High Wall Inverter – p.10 (comprimento, desnível, carga adicional), p.11 (torques, cabos), p.12 (bornes), tabela de especificações (bitolas, corrente, carga de fábrica)"},
{m:"Vix",mod:"Vix Split High Wall Inverter 12.000 (frio e quente-frio)",cap:"12000",liq:'1/4" (6,35 mm)',suc:'3/8" (9,52 mm)',min:"",max:"15",des:"5",pre:"5",add:"20",flu:"R-32",ali:"Condensadora (exceto modelos K*)",dis:"Não informado – dimensionar pela corrente máx. (NBR 5410)",cab:"1,0 mm² × 3 (H05RN-F)",int:"0,75 mm² × 4",obs:"Corrente máx. 7 A. Carga de fábrica 540 g (frio) / 630 g (Q/F). Alimentação 220 V entra na CONDENSADORA (L, N, terra); interligação ⏚ · 1(N) azul/cinza · 2(L) marrom · 3(SI) preto – mesma numeração dos dois lados. Exceção: modelos K* são alimentados pela evaporadora (K** com plugue). Torques: porca 1/4\" 15–20 N·m, 3/8\" 30–35, 1/2\" 50–55, 5/8\" 60–65. Espessura mínima do tubo 0,5 mm (1/4\") e 0,6 mm (demais). Vácuo até 750 µmHg. Disjuntor bipolar acessível, abertura mínima 3 mm.",fonte:"Manual Vix Split High Wall Inverter – p.10 (comprimento, desnível, carga adicional), p.11 (torques, cabos), p.12 (bornes), tabela de especificações (bitolas, corrente, carga de fábrica)"},
{m:"Vix",mod:"Vix Split High Wall Inverter 18.000 (frio e quente-frio)",cap:"18000",liq:'1/4" (6,35 mm)',suc:'1/2" (12,7 mm)',min:"",max:"15",des:"5",pre:"5",add:"20",flu:"R-32",ali:"Condensadora (exceto modelos K*)",dis:"Não informado – dimensionar pela corrente máx. (NBR 5410)",cab:"1,5 mm² × 3 (H07RN-F); clima tropical T3: 2,5 mm² × 4",int:"0,75 mm² × 4",obs:"Corrente máx. 10 A (frio) / 12,7 A (Q/F). Carga de fábrica 710 g (frio) / 1.050 g (Q/F). Alimentação 220 V entra na CONDENSADORA (L, N, terra); interligação ⏚ · 1(N) azul/cinza · 2(L) marrom · 3(SI) preto – mesma numeração dos dois lados. Exceção: modelos K* são alimentados pela evaporadora (K** com plugue). Torques: porca 1/4\" 15–20 N·m, 3/8\" 30–35, 1/2\" 50–55, 5/8\" 60–65. Espessura mínima do tubo 0,5 mm (1/4\") e 0,6 mm (demais). Vácuo até 750 µmHg. Disjuntor bipolar acessível, abertura mínima 3 mm.",fonte:"Manual Vix Split High Wall Inverter – p.10 (comprimento, desnível, carga adicional), p.11 (torques, cabos), p.12 (bornes), tabela de especificações (bitolas, corrente, carga de fábrica)"},
{m:"Vix",mod:"Vix Split High Wall Inverter 24.000 (frio e quente-frio)",cap:"24000",liq:'1/4" (6,35 mm)',suc:'5/8" (15,88 mm)',min:"",max:"15",des:"5",pre:"5",add:"30",flu:"R-32",ali:"Condensadora (exceto modelos K*)",dis:"Não informado – dimensionar pela corrente máx. (NBR 5410)",cab:"2,5 mm² × 3 (H07RN-F)",int:"0,75 mm² × 4",obs:"Corrente máx. 14 A (frio) / 14,5 A (Q/F). Carga de fábrica 1.200 g (frio) / 1.320 g (Q/F). Alimentação 220 V entra na CONDENSADORA (L, N, terra); interligação ⏚ · 1(N) azul/cinza · 2(L) marrom · 3(SI) preto – mesma numeração dos dois lados. Exceção: modelos K* são alimentados pela evaporadora (K** com plugue). Torques: porca 1/4\" 15–20 N·m, 3/8\" 30–35, 1/2\" 50–55, 5/8\" 60–65. Espessura mínima do tubo 0,5 mm (1/4\") e 0,6 mm (demais). Vácuo até 750 µmHg. Disjuntor bipolar acessível, abertura mínima 3 mm.",fonte:"Manual Vix Split High Wall Inverter – p.10 (comprimento, desnível, carga adicional), p.11 (torques, cabos), p.12 (bornes), tabela de especificações (bitolas, corrente, carga de fábrica)"},
{m:"Vix",mod:"Vix Split High Wall Inverter 30.000 (frio e quente-frio)",cap:"30000",liq:'3/8" (9,52 mm)',suc:'5/8" (15,88 mm)',min:"",max:"15",des:"5",pre:"5",add:"40",flu:"R-32",ali:"Condensadora (exceto modelos K*)",dis:"Não informado – dimensionar pela corrente máx. (NBR 5410)",cab:"2,5 mm² × 3 (H07RN-F)",int:"0,75 mm² × 4",obs:"Corrente máx. 15 A (frio) / 15,5 A (Q/F). Carga de fábrica 1.620 g. Alimentação 220 V entra na CONDENSADORA (L, N, terra); interligação ⏚ · 1(N) azul/cinza · 2(L) marrom · 3(SI) preto – mesma numeração dos dois lados. Exceção: modelos K* são alimentados pela evaporadora (K** com plugue). Torques: porca 1/4\" 15–20 N·m, 3/8\" 30–35, 1/2\" 50–55, 5/8\" 60–65. Espessura mínima do tubo 0,5 mm (1/4\") e 0,6 mm (demais). Vácuo até 750 µmHg. Disjuntor bipolar acessível, abertura mínima 3 mm.",fonte:"Manual Vix Split High Wall Inverter – p.10 (comprimento, desnível, carga adicional), p.11 (torques, cabos), p.12 (bornes), tabela de especificações (bitolas, corrente, carga de fábrica)"},
{m:"Vix",mod:"Vix Split High Wall Inverter 36.000 (só quente-frio) (frio e quente-frio)",cap:"36000",liq:'3/8" (9,52 mm)',suc:'5/8" (15,88 mm)',min:"",max:"15",des:"5",pre:"5",add:"40",flu:"R-32",ali:"Condensadora (exceto modelos K*)",dis:"Não informado – dimensionar pela corrente máx. (NBR 5410)",cab:"2,5 mm² × 3 (H07RN-F)",int:"0,75 mm² × 4",obs:"Corrente máx. 16 A. Carga de fábrica 2.480 g. Alimentação 220 V entra na CONDENSADORA (L, N, terra); interligação ⏚ · 1(N) azul/cinza · 2(L) marrom · 3(SI) preto – mesma numeração dos dois lados. Exceção: modelos K* são alimentados pela evaporadora (K** com plugue). Torques: porca 1/4\" 15–20 N·m, 3/8\" 30–35, 1/2\" 50–55, 5/8\" 60–65. Espessura mínima do tubo 0,5 mm (1/4\") e 0,6 mm (demais). Vácuo até 750 µmHg. Disjuntor bipolar acessível, abertura mínima 3 mm.",fonte:"Manual Vix Split High Wall Inverter – p.10 (comprimento, desnível, carga adicional), p.11 (torques, cabos), p.12 (bornes), tabela de especificações (bitolas, corrente, carga de fábrica)"},
{m:"Agratto",mod:"Split Hi-Wall Agratto 9.000 (ACS/ECS/ICS/LCS)",cap:"9000",liq:"Ver etiqueta",suc:"Ver etiqueta",min:"2",max:"15",des:"5",pre:"3",add:"20",flu:"",ali:"Conforme diagrama do modelo (p.21–22)",dis:"10 A",cab:"3 × 1,5 mm² (frio) / 5 × 1,5 mm² (Q/F)",int:"Conforme diagrama (até 10 m)",obs:"Corrente máx. p/ dimensionar: 5,5 A. Bitolas da tubulação: não constam neste manual – conferir etiqueta/manual do modelo. Cabos válidos até 10 m de interligação (máx. 15 m). Alimentação: conforme diagrama do modelo (p.21–22) – ACS/ECS e LCS 18–30 recebem o ponto de força na condensadora; ICS/ICST e LCST 9–12 interligam L · N · S · terra; cada extremidade com fio-terra 100 mm mais longo.",fonte:"Manual Agratto Split Hi-Wall – p.15 (padrão 3 m, máx. 15 m, MÍNIMO 2 m confirmado, desnível, carga), p.19 (elétrica), p.20–22 (interligação)"},
{m:"Agratto",mod:"Split Hi-Wall Agratto 12.000 (ACS/ECS/ICS/LCS)",cap:"12000",liq:"Ver etiqueta",suc:"Ver etiqueta",min:"2",max:"15",des:"5",pre:"3",add:"20",flu:"",ali:"Conforme diagrama do modelo (p.21–22)",dis:"16 A",cab:"3 × 1,5 mm² (frio) / 5 × 1,5 mm² (Q/F)",int:"Conforme diagrama (até 10 m)",obs:"Corrente máx. p/ dimensionar: 8,2 A. Bitolas da tubulação: não constam neste manual – conferir etiqueta/manual do modelo. Cabos válidos até 10 m de interligação (máx. 15 m). Alimentação: conforme diagrama do modelo (p.21–22) – ACS/ECS e LCS 18–30 recebem o ponto de força na condensadora; ICS/ICST e LCST 9–12 interligam L · N · S · terra; cada extremidade com fio-terra 100 mm mais longo.",fonte:"Manual Agratto Split Hi-Wall – p.15 (padrão 3 m, máx. 15 m, MÍNIMO 2 m confirmado, desnível, carga), p.19 (elétrica), p.20–22 (interligação)"},
{m:"Agratto",mod:"Split Hi-Wall Agratto 18.000 (ACS/ECS/ICS/LCS)",cap:"18000",liq:"Ver etiqueta",suc:"Ver etiqueta",min:"2",max:"15",des:"5",pre:"3",add:"30",flu:"",ali:"Conforme diagrama do modelo (p.21–22)",dis:"16 A",cab:"3 × 1,5 mm² (frio) / 5 × 1,5 mm² (Q/F)",int:"Conforme diagrama (até 10 m)",obs:"Corrente máx. p/ dimensionar: 12 A. Bitolas da tubulação: não constam neste manual – conferir etiqueta/manual do modelo. Cabos válidos até 10 m de interligação (máx. 15 m). Alimentação: conforme diagrama do modelo (p.21–22) – ACS/ECS e LCS 18–30 recebem o ponto de força na condensadora; ICS/ICST e LCST 9–12 interligam L · N · S · terra; cada extremidade com fio-terra 100 mm mais longo.",fonte:"Manual Agratto Split Hi-Wall – p.15 (padrão 3 m, máx. 15 m, MÍNIMO 2 m confirmado, desnível, carga), p.19 (elétrica), p.20–22 (interligação)"},
{m:"Agratto",mod:"Split Hi-Wall Agratto 22.000 / 24.000 (ACS/ECS/ICS/LCS)",cap:"22000–24000",liq:"Ver etiqueta",suc:"Ver etiqueta",min:"2",max:"15",des:"8",pre:"3",add:"30",flu:"",ali:"Conforme diagrama do modelo (p.21–22)",dis:"16 A",cab:"3 × 2,5 mm² (frio) / 5 × 2,5 mm² (Q/F)",int:"Conforme diagrama (até 10 m)",obs:"Corrente máx. p/ dimensionar: 14 A. Bitolas da tubulação: não constam neste manual – conferir etiqueta/manual do modelo. Cabos válidos até 10 m de interligação (máx. 15 m). Alimentação: conforme diagrama do modelo (p.21–22) – ACS/ECS e LCS 18–30 recebem o ponto de força na condensadora; ICS/ICST e LCST 9–12 interligam L · N · S · terra; cada extremidade com fio-terra 100 mm mais longo.",fonte:"Manual Agratto Split Hi-Wall – p.15 (padrão 3 m, máx. 15 m, MÍNIMO 2 m confirmado, desnível, carga), p.19 (elétrica), p.20–22 (interligação)"},
{m:"Agratto",mod:"Split Hi-Wall Agratto 30.000 (ACS/ECS/ICS/LCS)",cap:"30000",liq:"Ver etiqueta",suc:"Ver etiqueta",min:"2",max:"15",des:"8",pre:"3",add:"30",flu:"",ali:"Conforme diagrama do modelo (p.21–22)",dis:"25 A",cab:"3 × 2,5 mm² (frio) / 5 × 2,5 mm² (Q/F)",int:"Conforme diagrama (até 10 m)",obs:"Corrente máx. p/ dimensionar: 18 A. Bitolas da tubulação: não constam neste manual – conferir etiqueta/manual do modelo. Cabos válidos até 10 m de interligação (máx. 15 m). Alimentação: conforme diagrama do modelo (p.21–22) – ACS/ECS e LCS 18–30 recebem o ponto de força na condensadora; ICS/ICST e LCST 9–12 interligam L · N · S · terra; cada extremidade com fio-terra 100 mm mais longo.",fonte:"Manual Agratto Split Hi-Wall – p.15 (padrão 3 m, máx. 15 m, MÍNIMO 2 m confirmado, desnível, carga), p.19 (elétrica), p.20–22 (interligação)"},
{m:"TCL",mod:"TAC-09CTG2-INV / TAC-09CHTG2-INV",cap:"9000",liq:'1/4" (6,35 mm)',suc:'3/8" (9,52 mm)',min:"2",max:"15",des:"10",pre:"3",add:"15",flu:"R-32",ali:"Condensadora (unidade externa)",dis:"10 A (frio e quente-frio)",cab:"1,5 mm² (N, L, terra)",int:"4 × 1,0 mm² (1, N, L, terra)",obs:"Carga de fábrica 400 g (frio) / 500 g (quente-frio). Alimentação 220 V (198–242 V, 60 Hz) entra na CONDENSADORA; interligação 1 · N · L · terra (bornes identificados nos dois lados). Torques: porca 1/4\" 18–20 N·m, 3/8\" 30–35, 1/2\" 45–50, 5/8\" 60–65; tampa da junta de inspeção 7–9; tampa da válvula 25–30 N·m. Evaporadora abaixo da condensadora: sifão na sucção a cada 3 m. Menos de 2 m: fazer loops nas duas linhas.",fonte:"Manual do Usuário TCL T-Pro G2 – p.35 (tubulação, carga, torques), p.36–37 (cabos, bornes, tensão), p.41–42 (disjuntor, carga de fábrica, pressões)"},
{m:"TCL",mod:"TAC-12CTG2-INV / TAC-12CHTG2-INV",cap:"12000",liq:'1/4" (6,35 mm)',suc:'3/8" (9,52 mm)',min:"2",max:"15",des:"10",pre:"3",add:"15",flu:"R-32",ali:"Condensadora (unidade externa)",dis:"10 A (frio e quente-frio)",cab:"1,5 mm² (N, L, terra)",int:"4 × 1,0 mm² (1, N, L, terra)",obs:"Carga de fábrica 400 g (frio) / 500 g (quente-frio). Alimentação 220 V (198–242 V, 60 Hz) entra na CONDENSADORA; interligação 1 · N · L · terra (bornes identificados nos dois lados). Torques: porca 1/4\" 18–20 N·m, 3/8\" 30–35, 1/2\" 45–50, 5/8\" 60–65; tampa da junta de inspeção 7–9; tampa da válvula 25–30 N·m. Evaporadora abaixo da condensadora: sifão na sucção a cada 3 m. Menos de 2 m: fazer loops nas duas linhas.",fonte:"Manual do Usuário TCL T-Pro G2 – p.35 (tubulação, carga, torques), p.36–37 (cabos, bornes, tensão), p.41–42 (disjuntor, carga de fábrica, pressões)"},
{m:"TCL",mod:"TAC-18CTG2-INV (só frio)",cap:"18000",liq:'1/4" (6,35 mm)',suc:'1/2" (12,7 mm)',min:"2",max:"15",des:"10",pre:"3",add:"25",flu:"R-32",ali:"Condensadora (unidade externa)",dis:"16 A",cab:"1,5 mm² (N, L, terra)",int:"4 × 1,0 mm² (1, N, L, terra)",obs:"Carga de fábrica 480 g. ATENÇÃO: o 18 quente-frio (CHTG2) usa sucção 3/8\" – ficha separada. Alimentação 220 V (198–242 V, 60 Hz) entra na CONDENSADORA; interligação 1 · N · L · terra (bornes identificados nos dois lados). Torques: porca 1/4\" 18–20 N·m, 3/8\" 30–35, 1/2\" 45–50, 5/8\" 60–65; tampa da junta de inspeção 7–9; tampa da válvula 25–30 N·m. Evaporadora abaixo da condensadora: sifão na sucção a cada 3 m. Menos de 2 m: fazer loops nas duas linhas.",fonte:"Manual do Usuário TCL T-Pro G2 – p.35 (tubulação, carga, torques), p.36–37 (cabos, bornes, tensão), p.41–42 (disjuntor, carga de fábrica, pressões)"},
{m:"TCL",mod:"TAC-18CHTG2-INV (quente-frio)",cap:"18000",liq:'1/4" (6,35 mm)',suc:'3/8" (9,52 mm)',min:"2",max:"15",des:"10",pre:"3",add:"25",flu:"R-32",ali:"Condensadora (unidade externa)",dis:"16 A",cab:"1,5 mm² (N, L, terra)",int:"4 × 1,0 mm² (1, N, L, terra)",obs:"Carga de fábrica 820 g. Sucção 3/8\" confirmada também na tabela técnica (p.42). ATENÇÃO: o 18 só frio (CTG2) usa sucção 1/2\". Alimentação 220 V (198–242 V, 60 Hz) entra na CONDENSADORA; interligação 1 · N · L · terra (bornes identificados nos dois lados). Torques: porca 1/4\" 18–20 N·m, 3/8\" 30–35, 1/2\" 45–50, 5/8\" 60–65; tampa da junta de inspeção 7–9; tampa da válvula 25–30 N·m. Evaporadora abaixo da condensadora: sifão na sucção a cada 3 m. Menos de 2 m: fazer loops nas duas linhas.",fonte:"Manual do Usuário TCL T-Pro G2 – p.35 (tubulação, carga, torques), p.36–37 (cabos, bornes, tensão), p.41–42 (disjuntor, carga de fábrica, pressões)"},
{m:"TCL",mod:"TAC-24CTG2-INV / TAC-24CHTG2-INV",cap:"24000",liq:'1/4" (6,35 mm)',suc:'1/2" (12,7 mm)',min:"2",max:"15",des:"10",pre:"3",add:"25",flu:"R-32",ali:"Condensadora (unidade externa)",dis:"20 A (frio e quente-frio)",cab:"2,5 mm² (N, L, terra)",int:"4 × 1,0 mm² (1, N, L, terra)",obs:"Carga de fábrica 720 g (frio) / 1.030 g (quente-frio). Sucção 1/2\" no 24k (não 5/8\"). Alimentação 220 V (198–242 V, 60 Hz) entra na CONDENSADORA; interligação 1 · N · L · terra (bornes identificados nos dois lados). Torques: porca 1/4\" 18–20 N·m, 3/8\" 30–35, 1/2\" 45–50, 5/8\" 60–65; tampa da junta de inspeção 7–9; tampa da válvula 25–30 N·m. Evaporadora abaixo da condensadora: sifão na sucção a cada 3 m. Menos de 2 m: fazer loops nas duas linhas.",fonte:"Manual do Usuário TCL T-Pro G2 – p.35 (tubulação, carga, torques), p.36–37 (cabos, bornes, tensão), p.41–42 (disjuntor, carga de fábrica, pressões)"},
{m:"Elgin",mod:'Eco Dream Inverter HIFI/HIFE90C2 · HIQI/HIQE90C2 (frio e quente/frio)',cap:'9000',liq:'1/4" (6,35 mm)',suc:'3/8" (9,52 mm)',min:"2",max:'9',des:'5',pre:"5",add:"",flu:"R-32",ali:"Condensadora (unidade externa)",dis:'10 A',cab:'3 × 1,5 mm² (PP)',int:"4 × 1,5 mm² (PP)",obs:'Corrente máxima p/ dimensionar o circuito: 5,22 A (frio) / 4,76 A (Q/F). Alimentação 220 V entra na UNIDADE EXTERNA; bornes iguais nos dois lados: L · N · 3 (terra) · 4 (sinal). Cabos PP conforme tabela válidos até 10 m – acima disso, redimensionar. Tubo de cobre com espessura mínima 0,8 mm (NBR 7541). Carga de fábrica para 5 m (padrão); acima de 5 m adicionar R-32 conforme p.22 do manual (página não fotografada). Área mínima do ambiente 5 m² com evaporadora a 1,8 m (R-32).',fonte:'Manual de Instalação Elgin Eco Dream Inverter (HI) – p.12 (comprimento padrão 5 m, máx., MÍNIMO 2 m confirmado, desnível), p.15 (bornes), p.30 (tabela técnica)'},
{m:"Elgin",mod:'Eco Dream Inverter HIFI/HIFE12C2 · HIQI/HIQE12C2 (frio e quente/frio)',cap:'12000',liq:'1/4" (6,35 mm)',suc:'3/8" (9,52 mm)',min:"2",max:'9',des:'5',pre:"5",add:"",flu:"R-32",ali:"Condensadora (unidade externa)",dis:'10 A',cab:'3 × 1,5 mm² (PP)',int:"4 × 1,5 mm² (PP)",obs:'Corrente máxima p/ dimensionar o circuito: 6,73 A / 6,55 A. Alimentação 220 V entra na UNIDADE EXTERNA; bornes iguais nos dois lados: L · N · 3 (terra) · 4 (sinal). Cabos PP conforme tabela válidos até 10 m – acima disso, redimensionar. Tubo de cobre com espessura mínima 0,8 mm (NBR 7541). Carga de fábrica para 5 m (padrão); acima de 5 m adicionar R-32 conforme p.22 do manual (página não fotografada). Área mínima do ambiente 5 m² com evaporadora a 1,8 m (R-32).',fonte:'Manual de Instalação Elgin Eco Dream Inverter (HI) – p.12 (comprimento padrão 5 m, máx., MÍNIMO 2 m confirmado, desnível), p.15 (bornes), p.30 (tabela técnica)'},
{m:"Elgin",mod:'Eco Dream Inverter HIFI/HIFE18C2 · HIQI/HIQE18C2 (frio e quente/frio)',cap:'18000',liq:'1/4" (6,35 mm)',suc:'1/2" (12,70 mm)',min:"2",max:'12',des:'7',pre:"5",add:"",flu:"R-32",ali:"Condensadora (unidade externa)",dis:'13 A',cab:'3 × 1,5 mm² (PP)',int:"4 × 1,5 mm² (PP)",obs:'Corrente máxima p/ dimensionar o circuito: 9,62 A / 10,38 A. Alimentação 220 V entra na UNIDADE EXTERNA; bornes iguais nos dois lados: L · N · 3 (terra) · 4 (sinal). Cabos PP conforme tabela válidos até 10 m – acima disso, redimensionar. Tubo de cobre com espessura mínima 0,8 mm (NBR 7541). Carga de fábrica para 5 m (padrão); acima de 5 m adicionar R-32 conforme p.22 do manual (página não fotografada). Área mínima do ambiente 5 m² com evaporadora a 1,8 m (R-32).',fonte:'Manual de Instalação Elgin Eco Dream Inverter (HI) – p.12 (comprimento padrão 5 m, máx., MÍNIMO 2 m confirmado, desnível), p.15 (bornes), p.30 (tabela técnica)'},
{m:"Elgin",mod:'Eco Dream Inverter HIFI/HIFE24C2 · HIQI/HIQE24C2 (frio e quente/frio)',cap:'24000',liq:'1/4" (6,35 mm)',suc:'5/8" (15,87 mm)',min:"2",max:'15',des:'8',pre:"5",add:"",flu:"R-32",ali:"Condensadora (unidade externa)",dis:'16 A',cab:'3 × 2,5 mm² (PP)',int:"4 × 1,5 mm² (PP)",obs:'Corrente máxima p/ dimensionar o circuito: 12,34 A / 12,68 A. Alimentação 220 V entra na UNIDADE EXTERNA; bornes iguais nos dois lados: L · N · 3 (terra) · 4 (sinal). Cabos PP conforme tabela válidos até 10 m – acima disso, redimensionar. Tubo de cobre com espessura mínima 0,8 mm (NBR 7541). Carga de fábrica para 5 m (padrão); acima de 5 m adicionar R-32 conforme p.22 do manual (página não fotografada). Área mínima do ambiente 5 m² com evaporadora a 1,8 m (R-32).',fonte:'Manual de Instalação Elgin Eco Dream Inverter (HI) – p.12 (comprimento padrão 5 m, máx., MÍNIMO 2 m confirmado, desnível), p.15 (bornes), p.30 (tabela técnica)'},
{m:"Elgin",mod:'Eco Dream Inverter HIFI/HIFE30C2 · HIQI/HIQE30C2 (frio e quente/frio)',cap:'30000',liq:'1/4" (6,35 mm)',suc:'5/8" (15,87 mm)',min:"2",max:'15',des:'8',pre:"5",add:"",flu:"R-32",ali:"Condensadora (unidade externa)",dis:'20 A',cab:'3 × 2,5 mm² (PP)',int:"4 × 1,5 mm² (PP)",obs:'Corrente máxima p/ dimensionar o circuito: 14,3 A / 16,4 A. Alimentação 220 V entra na UNIDADE EXTERNA; bornes iguais nos dois lados: L · N · 3 (terra) · 4 (sinal). Cabos PP conforme tabela válidos até 10 m – acima disso, redimensionar. Tubo de cobre com espessura mínima 0,8 mm (NBR 7541). Carga de fábrica para 5 m (padrão); acima de 5 m adicionar R-32 conforme p.22 do manual (página não fotografada). Área mínima do ambiente 5 m² com evaporadora a 1,8 m (R-32).',fonte:'Manual de Instalação Elgin Eco Dream Inverter (HI) – p.12 (comprimento padrão 5 m, máx., MÍNIMO 2 m confirmado, desnível), p.15 (bornes), p.30 (tabela técnica)'},
{m:"Elgin",mod:'Eco Dream Inverter HIFI/HIFE36C2 · HIQI/HIQE36C2 (frio e quente/frio)',cap:'36000',liq:'3/8" (9,52 mm)',suc:'5/8" (15,87 mm)',min:"2",max:'15',des:'8',pre:"5",add:"",flu:"R-32",ali:"Condensadora (unidade externa)",dis:'20 A',cab:'3 × 2,5 mm² (PP)',int:"4 × 1,5 mm² (PP)",obs:'Corrente máxima p/ dimensionar o circuito: 16,3 A / 18,6 A. Alimentação 220 V entra na UNIDADE EXTERNA; bornes iguais nos dois lados: L · N · 3 (terra) · 4 (sinal). Cabos PP conforme tabela válidos até 10 m – acima disso, redimensionar. Tubo de cobre com espessura mínima 0,8 mm (NBR 7541). Carga de fábrica para 5 m (padrão); acima de 5 m adicionar R-32 conforme p.22 do manual (página não fotografada). Área mínima do ambiente 5 m² com evaporadora a 1,8 m (R-32).',fonte:'Manual de Instalação Elgin Eco Dream Inverter (HI) – p.12 (comprimento padrão 5 m, máx., MÍNIMO 2 m confirmado, desnível), p.15 (bornes), p.30 (tabela técnica)'},
{m:"Electrolux/Consul",mod:'YI/YE09F/R',cap:'9000',liq:'1/4" (6,35 mm)',suc:'3/8" (9,52 mm)',min:"2",max:"15",des:"4",pre:"8",add:"12",flu:"R-32",ali:'Condensadora e/ou evaporadora (conforme ficha oficial) – conferir etiqueta e diagrama da unidade',dis:"16 A",cab:"Conferir no Guia (ficha oficial inconsistente)",int:"4 vias",obs:'Mínimo 2 m (se menor, fazer espiral; descumprir compromete a garantia). Acima de 15 m de tubulação ou 4 m de desnível a instalação perde a garantia (Guia). Obs.: fichas da loja citam 5 m de desnível – vale o Guia (4 m). Isolar sucção e líquido separadamente. Cabos: 4 vias de comando; a bitola na ficha da loja está inconsistente – confirmar no Guia impresso. Carga de fábrica cobre até 8 m; acima, 12 g/m (ex.: 15 m = +84 g, conforme o Guia). Valor publicado no Guia para a linha; confirme na etiqueta da condensadora antes de completar carga.',fonte:'Guia de Instalação Electrolux UI/UE·JI/JE·YI/YE 09–24 (comprimento, desnível, carga R-32, bitolas) + fichas técnicas da loja oficial loja.electrolux.com.br (disjuntor, sucção 18/24, alimentação)'},
{m:"Electrolux/Consul",mod:'YI/YE12F/R',cap:'12000',liq:'1/4" (6,35 mm)',suc:'3/8" (9,52 mm)',min:"2",max:"15",des:"4",pre:"8",add:"12",flu:"R-32",ali:'Condensadora e/ou evaporadora (conforme ficha oficial) – conferir etiqueta e diagrama da unidade',dis:"16 A",cab:"Conferir no Guia (ficha oficial inconsistente)",int:"4 vias",obs:'Atenção: a linha UI/UE12 usa sucção 1/2" – não confundir. Mínimo 2 m (se menor, fazer espiral; descumprir compromete a garantia). Acima de 15 m de tubulação ou 4 m de desnível a instalação perde a garantia (Guia). Obs.: fichas da loja citam 5 m de desnível – vale o Guia (4 m). Isolar sucção e líquido separadamente. Cabos: 4 vias de comando; a bitola na ficha da loja está inconsistente – confirmar no Guia impresso. Carga de fábrica cobre até 8 m; acima, 12 g/m (ex.: 15 m = +84 g, conforme o Guia). Valor publicado no Guia para a linha; confirme na etiqueta da condensadora antes de completar carga.',fonte:'Guia de Instalação Electrolux UI/UE·JI/JE·YI/YE 09–24 (comprimento, desnível, carga R-32, bitolas) + fichas técnicas da loja oficial loja.electrolux.com.br (disjuntor, sucção 18/24, alimentação)'},
{m:"Electrolux/Consul",mod:'YI/YE18F/R',cap:'18000',liq:'1/4" (6,35 mm)',suc:'1/2" (12,7 mm)',min:"2",max:"15",des:"4",pre:"8",add:"12",flu:"R-32",ali:'Condensadora e/ou evaporadora (conforme ficha oficial) – conferir etiqueta e diagrama da unidade',dis:"16 A",cab:"Conferir no Guia (ficha oficial inconsistente)",int:"4 vias",obs:'Mínimo 2 m (se menor, fazer espiral; descumprir compromete a garantia). Acima de 15 m de tubulação ou 4 m de desnível a instalação perde a garantia (Guia). Obs.: fichas da loja citam 5 m de desnível – vale o Guia (4 m). Isolar sucção e líquido separadamente. Cabos: 4 vias de comando; a bitola na ficha da loja está inconsistente – confirmar no Guia impresso. Carga de fábrica cobre até 8 m; acima, 12 g/m (ex.: 15 m = +84 g, conforme o Guia). Valor publicado no Guia para a linha; confirme na etiqueta da condensadora antes de completar carga.',fonte:'Guia de Instalação Electrolux UI/UE·JI/JE·YI/YE 09–24 (comprimento, desnível, carga R-32, bitolas) + fichas técnicas da loja oficial loja.electrolux.com.br (disjuntor, sucção 18/24, alimentação)'},
{m:"Electrolux/Consul",mod:'YI/YE24F/R',cap:'24000',liq:'1/4" (6,35 mm)',suc:'1/2" (12,7 mm)',min:"2",max:"15",des:"4",pre:"8",add:"12",flu:"R-32",ali:'Condensadora e/ou evaporadora (conforme ficha oficial) – conferir etiqueta e diagrama da unidade',dis:"16 A",cab:"Conferir no Guia (ficha oficial inconsistente)",int:"4 vias",obs:'Sucção de 1/2" no 24k é o que a Electrolux publica para esta linha (não 5/8"). Mínimo 2 m (se menor, fazer espiral; descumprir compromete a garantia). Acima de 15 m de tubulação ou 4 m de desnível a instalação perde a garantia (Guia). Obs.: fichas da loja citam 5 m de desnível – vale o Guia (4 m). Isolar sucção e líquido separadamente. Cabos: 4 vias de comando; a bitola na ficha da loja está inconsistente – confirmar no Guia impresso. Carga de fábrica cobre até 8 m; acima, 12 g/m (ex.: 15 m = +84 g, conforme o Guia). Valor publicado no Guia para a linha; confirme na etiqueta da condensadora antes de completar carga.',fonte:'Guia de Instalação Electrolux UI/UE·JI/JE·YI/YE 09–24 (comprimento, desnível, carga R-32, bitolas) + fichas técnicas da loja oficial loja.electrolux.com.br (disjuntor, sucção 18/24, alimentação)'},
{m:"Hisense",mod:"Split inverter 9.000–12.000",cap:"9000–12000",liq:'1/4" (6 mm)',suc:'3/8" (9,53 mm)',min:"3",max:"25",des:"10",pre:"5",add:"20",flu:"",ali:"Condensadora. Exceção: modelos marcados K* recebem alimentação pela evaporadora; K** pela evaporadora com cabo e plugue. Conferir a etiqueta.",dis:"Não informado no manual",cab:"1,0–1,5 mm² × 3 (H07RN-F)",int:"1,0–1,5 mm² × 4 (H07RN-F)",obs:'Espessura mínima da parede do tubo 0,6 mm. Modelos 12K# (maiores) usam sucção 1/2" – conferir etiqueta. Torque (manual): porca 1/4" 15–20 N·m · 3/8" 30–35 N·m · 1/2" 50–55 N·m · 5/8" 60–65 N·m.',fonte:"Manual Hisense Split cód. 1036070 Rev00 – p.13, p.15 (tubulação) e p.18 (elétrica)"},
{m:"Hisense",mod:"Split inverter 18.000",cap:"18000",liq:'1/4" (6 mm)',suc:'1/2" (12 mm)',min:"3",max:"25",des:"15",pre:"5",add:"20",flu:"",ali:"Condensadora. Exceção: modelos marcados K* recebem alimentação pela evaporadora; K** pela evaporadora com cabo e plugue. Conferir a etiqueta.",dis:"Não informado no manual",cab:"1,5 mm² × 3 (H07RN-F); K*: 1,5/2,5 mm² × 3",int:"1,0 mm² × 4; K*: 1,5/2,5 mm² × 4",obs:'Clima tropical (T3): o manual exige 2,5 mm² × 4 para alimentação e interligação nos 14K–18K – é o caso do Cariri. Modelos 18K# usam sucção 5/8". Espessura mínima 0,6 mm. Torque (manual): porca 1/4" 15–20 N·m · 3/8" 30–35 N·m · 1/2" 50–55 N·m · 5/8" 60–65 N·m.',fonte:"Manual Hisense Split cód. 1036070 Rev00 – p.13, p.15 (tubulação) e p.18 (elétrica)"},
{m:"Hisense",mod:"Split inverter 24.000",cap:"24000",liq:'1/4" (6 mm)',suc:'5/8" (16 mm)',min:"3",max:"25",des:"15",pre:"5",add:"30",flu:"",ali:"Condensadora. Exceção: modelos marcados K* recebem alimentação pela evaporadora; K** pela evaporadora com cabo e plugue. Conferir a etiqueta.",dis:"Não informado no manual",cab:"2,5 mm² × 3 (H07RN-F); K**: 1,5 mm² × 3",int:"1,0 mm² × 4; K**: 1,5 mm² × 4",obs:'Espessura mínima da parede do tubo 0,6 mm. Torque (manual): porca 1/4" 15–20 N·m · 3/8" 30–35 N·m · 1/2" 50–55 N·m · 5/8" 60–65 N·m.',fonte:"Manual Hisense Split cód. 1036070 Rev00 – p.13, p.15 (tubulação) e p.18 (elétrica)"},
{m:"Hisense",mod:"Split inverter 30.000–36.000",cap:"30000–36000",liq:'3/8" (9,53 mm)',suc:'5/8" (16 mm)',min:"3",max:"25",des:"15",pre:"5",add:"40",flu:"",ali:"Condensadora. Exceção: modelos marcados K* recebem alimentação pela evaporadora; K** pela evaporadora com cabo e plugue. Conferir a etiqueta.",dis:"Não informado no manual",cab:"2,5 mm² × 3 (H07RN-F)",int:"1,0 mm² × 4 (H07RN-F)",obs:'Espessura mínima da parede do tubo 1 mm. Modelos 36K# usam sucção 3/4" (torque 70–75 N·m). Torque (manual): porca 1/4" 15–20 N·m · 3/8" 30–35 N·m · 1/2" 50–55 N·m · 5/8" 60–65 N·m.',fonte:"Manual Hisense Split cód. 1036070 Rev00 – p.13, p.15 (tubulação) e p.18 (elétrica)"}
];
const IF=[["iMarca","m"],["iMod","mod"],["iCap","cap"],["iLiq","liq"],["iSuc","suc"],["iMin","min"],["iMax","max"],["iDes","des"],["iPre","pre"],["iAdd","add"],["iFlu","flu"],["iAli","ali"],["iDis","dis"],["iCab","cab"],["iInt","int"],["iObs","obs"],["iFonte","fonte"]];
const INST_NOTES={
 "Electrolux/Consul":`<b>Linhas UE/JE/YE 09–24 (inverter, R-32, 220 V):</b> disjuntor exclusivo; dreno com caimento contínuo; respeitar distâncias de parede e teto do Guia de Instalação. Os manuais de uso não trazem bitola, comprimento nem cabos — esses dados estão no <b>Guia de Instalação</b> que acompanha a condensadora. Fluido R-32 é inflamável (classe A2L): sem chama perto, área ventilada, bomba e detector compatíveis. <span class="mut">Fonte: Manual de Instrução e Guia Rápido Electrolux (mai/24).</span>`,
 "Elgin":`<b>Eco Dream Inverter (HI), R-32:</b> evaporadora entre 2,3 e 2,7 m do piso, 150 mm livres no teto e nas laterais; condensadora 100 mm atrás, 150 mm de um lado, 600 mm do lado de serviço e 400 mm na frente; tubulação mínima 2 m (todas as capacidades). Alimentação pela condensadora (L, N, terra); interligação L · N · 3 (terra) · 4 (sinal) com a mesma numeração dos dois lados. Unidade externa nunca deitada ou invertida (óleo entra no circuito). Afastamentos da condensadora: 150 mm atrás e na lateral, 600 mm na lateral de serviço, 400 mm na frente quando há obstáculo e 2000 mm de saída de ar livre (confira o desenho da p.12). Furo de parede Ø 65 mm com 10° de inclinação para fora. Disjuntor: termomagnético <b>curva C</b> (folheto Elgin que acompanha o produto: NBR NM 60898, capacidade de ruptura 3 kA, aperto dos bornes 2,5 N·m). Condições de operação: tensão ±10% do valor de placa; refrigeração com externa de 18 a 43 °C; aquecimento de −7 a 24 °C. <span class="mut">Fonte: Manual de Instalação Elgin Eco Dream Inverter (HI).</span>`,
 "Midea/Springer/Carrier":`<b>Atenção ao nome comercial:</b> Midea e Springer Midea são o mesmo grupo, mas cada linha tem código próprio e bitolas próprias – ex.: Springer Midea AirVolution <i>Connect</i> 42AFVCI12 usa sucção 1/2", enquanto a Midea AI AirVolution 42EFVCA12 usa 3/8". Confira sempre o código da etiqueta.<br><b>Springer Midea 42AFV/38TV (R-32):</b> evaporadora com mínimo 15 cm do teto, 12 cm nas laterais e 2,3 m do piso. Condensadora 38TV: espaço livre acima da descarga 650 mm (09/12) e 800 mm (18/22), 30 mm da parede; entre unidades lado a lado 50 mm; caixas elétricas frente a frente 600 mm. 38TVQ sobre base de concreto: deixar 80–100 mm por baixo para o dreno Ø 12,7 mm. Não instalar condensadoras em degraus (uma aspira o ar quente da outra). Dreno por gravidade, sem sifão logo na saída da evaporadora e nunca na rede de esgoto. <span class="mut">Fonte: Manual Springer Midea 42AFV/38TV.</span>`,
 "LG":`<b>LG Dual Inverter R-32 (MFL05830701):</b> evaporadora com 100 mm nas laterais, 120 mm até o teto e 2,3 m do piso; furo Ø 65 mm. Condensadora: 300 mm à esquerda e atrás, 600 mm à direita (lado de serviço), 700 mm à frente se houver obstáculo; não instalar sobre superfície que irradie calor (telha de zinco, laje asfáltica) sem cobertura. Dreno: ponta a mais de 50 mm do chão/água, sem barriga. Carga de fábrica válida até 7,5 m. Área mínima do ambiente para R-32 depende da carga total (tabela p.3 do manual).`,
 "TCL":`<b>T-Pro G2 (R-32):</b> afastamentos da evaporadora 150 mm nas laterais e no teto, ~2,5 m do piso; furo Ø 70 mm inclinado para fora. Condensadora: 500 mm acima, 300 mm atrás e na lateral, 500 mm do lado das válvulas, 2000 mm livres na descarga; sobre calços de borracha. <b>Estanqueidade com nitrogênio:</b> 1,96 MPa (284 psig) na verificação inicial e 3,65 MPa (530 psig) na final, com sabão ou detector. <b>Vácuo:</b> até 33–67 Pa absolutos (250–500 µmHg). Pressão de projeto: máx. 3,7 MPa / mín. 1,2 MPa. Dreno: conexão 16 mm. <span class="mut">Fonte: Manual do Usuário TCL T-Pro G2.</span>`,
 "CaceAir":`<b>CaceAir:</b> o manual não informa bitola, comprimento, desnível, carga adicional, disjuntor nem cabos. Antes de comprar material, fotografe a <b>etiqueta da condensadora</b> (corrente, carga de fábrica, fluido) e meça as <b>válvulas de serviço</b> – a bitola da válvula define a linha. Cadastre a ficha abaixo (Cadastrar modelo) após cada instalação para formar sua própria referência.`,
 "Agratto":`<b>Agratto Split Hi-Wall:</b> evaporadora com 150 mm nas laterais, 100 mm até o teto e 2,3 m do piso; furo de parede Ø 60–80 mm inclinado 5–10° para fora. Tubulação: padrão 3 m, máximo 15 m, mínimo 2 m; desnível 5 m (9/12/18k) e 8 m (22/24/30k); acima de 3 m adicionar 20 g/m (9–12k) ou 30 g/m (18–30k). Nos modelos on/off, conferir carga por superaquecimento. <span class="mut">Fonte: Manual Agratto Split Hi-Wall, p.15.</span>`,
 "Vix":`<b>Vix Split High Wall Inverter (p.9):</b> evaporadora a mais de 200 mm do teto, mais de 50 mm das paredes laterais, mais de 2,5 m do piso e sem obstáculo a menos de 3 m na frente. Condensadora: entrada de ar a mais de 250 mm da parede (atrás e lateral), saída de ar a mais de 500 mm de obstáculo, 500 mm livres acima. Tubulação máx. 15 m e desnível menor que 5 m. Comprimento mínimo não informado no manual – use 3 m.`,
 "Philco":`<b>Philco (FB/QB e FI/QI, p.9):</b> evaporadora com 15 cm até o teto e 15 cm nas laterais, a pelo menos 2,5 m do solo; evitar corredores e locais de passagem. Alimentação entra pela EVAPORADORA.`,
 "Hisense":`<b>Afastamentos (p.12):</b> evaporadora a mais de 15 cm do teto, mais de 5 cm nas laterais, entre 2,5 m e 5 m do piso e sem obstáculo a menos de 3 m na frente. Condensadora: entrada de ar a mais de 25 cm da parede (atrás e lateral), conexões a mais de 25 cm da parede, saída de ar a mais de 50 cm e 50 cm livres acima.<br><b>Bornes da evaporadora (modelos com cabo plugue, p.17):</b> 3(S) sinal · 2(L) fase – marrom · 1(N) neutro – azul · ⏚ terra – amarelo/verde. Mesma numeração nos dois lados; confira o diagrama colado na tampa da condensadora.<br><b>Isolamento térmico:</b> espuma de polietileno com espessura mínima de 6 mm, juntas fechadas com fita vinil. Dreno sempre inclinado para baixo, sem curva para cima nem ponta mergulhada em água; se a tubulação passar pela própria evaporadora, isolar dreno e tubos juntos. <span class="mut">Fonte: Manual Hisense cód. 1036070 Rev00, p.16–17.</span>`
};
/* Resumo rápido: dados por linha (bitolas são lidas das fichas INST) */
const QUICK=[
 {m:"Elgin",l:"Eco Dream Inverter (HI)",re:/Eco Dream/,min:"2 m",ali:"cd",teto:"150 mm",piso:"2,3–2,7 m"},
 {m:"Gree",l:"G-Top Auto Inverter (R-32)",re:/G-Top/,min:"2 m",ali:"cd",teto:"150 mm",piso:"2,5 m"},
 {m:"Electrolux/Consul",l:"YI/YE 09–24 (R-32)",re:/YI\/YE/,min:"2 m",ali:"cd/ev",teto:"—",piso:"—"},
 {m:"Hisense",l:"Split inverter",re:/./,min:"3 m",ali:"cd*",teto:"150 mm",piso:"2,5–5 m"},
 {m:"LG",l:"Dual Inverter R-32",re:/./,min:"3 m",ali:"cd",teto:"120 mm",piso:"2,3 m"},
 {m:"Midea/Springer/Carrier",l:"Springer Midea 42AFV/38TV",re:/42AFV/,min:"2 m",ali:"cd",teto:"150 mm",piso:"2,3 m"},
 {m:"Philco",l:"PAC…FI/QI (inverter)",re:/FI \//,min:"2 m",ali:"ev",teto:"150 mm",piso:"2,5 m"},
 {m:"Philco",l:"PAC…FB/QB",re:/FB \//,min:"2 m",ali:"ev",teto:"150 mm",piso:"2,5 m"},
 {m:"TCL",l:"T-Pro G2",re:/./,min:"2 m",ali:"cd",teto:"150 mm",piso:"~2,5 m"},
 {m:"Agratto",l:"Split Hi-Wall",re:/./,min:"2 m",ali:"diagrama",teto:"100 mm",piso:"2,3 m"},
 {m:"Vix",l:"VIX AIR (base Hisense)",re:/VIX AIR/,min:"3 m",ali:"cd*",teto:"150 mm",piso:"2,5–5 m"},
 {m:"Vix",l:"Split High Wall Inverter",re:/High Wall/,min:"— (use 3 m)",ali:"cd*",teto:"200 mm",piso:"2,5 m"},
 {m:"CaceAir",l:"CACE02 (sem dados)",re:/^$/,min:"—",ali:"—",teto:"—",piso:"—"}
];
function shortIn(s){const m=String(s||"").match(/(1\/4|3\/8|1\/2|5\/8|3\/4)/);return m?m[1]:"?"}
function shortCap(c){return String(c).split(/[–-]/).map(x=>String(Math.round(parseInt(x)/1000))).join("/")+"k"}
function renderQuick(){
  const ALI={cd:'<span class="qk cd">Cond.</span>',ev:'<span class="qk ev">Evap.</span>',"cd/ev":'<span class="qk cd">Cond.</span>/<span class="qk ev">Evap.</span>',"cd*":'<span class="qk cd">Cond.</span>*',diagrama:"Diagrama","—":"—"};
  const rows=QUICK.filter(q=>instBrand==="Todas"||q.m===instBrand);
  if(!rows.length){document.getElementById("quickBox").classList.add("hidden");return}
  document.getElementById("quickBox").classList.remove("hidden");
  const seen={};
  document.getElementById("quick").innerHTML='<table class="qt"><tr><th>Linha</th><th>Bitolas (líq × sucção)</th><th>Mín.</th><th>Alim.</th><th>Teto</th><th>Piso</th></tr>'+rows.map(q=>{
    const fs=INST.filter(x=>x.m===q.m&&q.re.test(x.mod)).sort((a,b)=>parseInt(a.cap)-parseInt(b.cap));
    const bt=fs.map(x=>{const tag=/só frio/.test(x.mod)?" (F)":/\(quente-frio\)/.test(x.mod)?" (Q/F)":"";const b=shortIn(x.liq)==="?"?"ver etiqueta":shortIn(x.liq)+"×"+shortIn(x.suc);return shortCap(x.cap)+tag+" "+b}).filter(k=>!seen[q.l+k]&&(seen[q.l+k]=1)).join("<br>")||"—";
    return `<tr><td>${esc(q.m.split("/")[0])}<br><span class="mut" style="font-weight:400">${esc(q.l)}</span></td><td class="bt">${bt}</td><td>${q.min}</td><td>${ALI[q.ali]||q.ali}</td><td>${q.teto}</td><td>${q.piso}</td></tr>`}).join("")+'</table><p class="mut" style="margin:4px 0 0">* Hisense/Vix: modelos K* recebem alimentação pela evaporadora.</p>';
}
let instBrand="Todas";
function allInst(){return INST.map(x=>Object.assign({f:"F"},x)).concat(ST.inst.map(x=>Object.assign({f:"U"},x)))}
function renderInst(){
  const items=allInst();
  const brands=["Todas"].concat([...new Set(items.map(x=>x.m).concat(Object.keys(INST_NOTES)))].sort());
  if(!brands.includes(instBrand))instBrand="Todas";
  document.getElementById("instChips").innerHTML=brands.length>1?brands.map(b=>`<button class="chip ${b===instBrand?"on":""}" onclick="instBrand='${esc(b).replace(/'/g,"")}';renderInst()">${esc(b)}</button>`).join(""):"";
  renderQuick();
  document.getElementById("instNote").innerHTML=INST_NOTES[instBrand]?`<div class="note">${INST_NOTES[instBrand]}</div>`:"";
  const list=items.filter(x=>instBrand==="Todas"||x.m===instBrand).sort((a,b)=>(a.m+a.cap).localeCompare(b.m+b.cap,undefined,{numeric:true}));
  const v=(t,u)=>t?esc(t)+(u||""):"—";
  document.getElementById("instList").innerHTML=list.length?list.map(x=>`<div class="card">
    <h3>${esc(x.m)} · ${v(x.cap," BTU/h")} <span class="badge b${x.f}">${x.f==="F"?"Fabricante":"Meu"}</span></h3>
    <div class="line">${v(x.mod)}${x.flu?" · "+esc(x.flu):""}</div>
    <div class="scroll"><table>
      <tr><th>Líquido</th><th>Sucção</th><th>Mín.</th><th>Máx.</th><th>Desnível</th></tr>
      <tr><td>${v(x.liq)}</td><td>${v(x.suc)}</td><td>${v(x.min," m")}</td><td>${v(x.max," m")}</td><td>${v(x.des," m")}</td></tr>
    </table></div>
    <div style="margin-top:6px;font-size:14px">
      <b>Carga:</b> fábrica até ${v(x.pre," m")} · adicional ${v(x.add," g/m")}<br>
      <b>Alimentação:</b> ${v(x.ali)} · <b>Disjuntor:</b> ${v(x.dis)}<br>
      <b>Cabo alimentação:</b> ${v(x.cab)} · <b>Interligação:</b> ${v(x.int)}
    </div>
    ${x.obs?`<div class="chk">${esc(x.obs)}</div>`:""}
    <div class="mut" style="margin-top:6px">${x.fonte?"Fonte: "+esc(x.fonte):"Sem fonte informada"}</div>
    ${x.f==="U"?`<button class="btn lite sm" style="margin-top:6px" onclick="delInst('${x.id}')">Excluir</button>`:""}
  </div>`).join(""):`<div class="empty">Nenhum modelo cadastrado ainda.<br>Os modelos dos seus manuais vão aparecer aqui. Enquanto isso, use a referência típica abaixo.</div>`;
}
function addInst(){
  const o={id:Date.now().toString(36)};IF.forEach(([i,k])=>o[k]=document.getElementById(i).value.trim());
  if(!o.m||!o.cap){toast("Preencha marca e capacidade");return}
  ST.inst.push(o);save();IF.forEach(([i])=>document.getElementById(i).value="");toast("Modelo salvo");renderInst();
}
function delInst(id){ST.inst=ST.inst.filter(x=>x.id!==id);save();renderInst()}

/* ===================== NAV ===================== */
function toast(m){const t=document.getElementById("toast");t.textContent=m;t.classList.add("show");clearTimeout(t._h);t._h=setTimeout(()=>t.classList.remove("show"),1800)}
document.querySelectorAll("nav button").forEach(b=>b.onclick=()=>{
  document.querySelectorAll("nav button").forEach(x=>x.classList.toggle("on",x===b));
  document.querySelectorAll("main section").forEach(s=>s.classList.toggle("hidden",s.id!=="v-"+b.dataset.v));
  window.scrollTo(0,0);
});
document.getElementById("q").addEventListener("input",renderCodes);
renderChips();renderCodes();renderFlows();renderTests();renderNTC();renderCases();renderInst();calcBtu();
if('serviceWorker' in navigator){navigator.serviceWorker.register('sw.js').catch(()=>{})}
</script>
</body>
</html>
